  17.2222566667355,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-15-3: VAV-21 Recepticle Loads,        !- Name
  15-3: VAV-21,                           !- Zone or ZoneList Name
  RetailReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  S-15-3: VAV-21 Refrigeration Loads,     !- Name
  15-3: VAV-21,                           !- Zone or ZoneList Name
  RetailRefrigeration,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.0555796667149,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  Refrig;                                 !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-15-3: VAV-21 Space Infiltration Design Flow Rate 1, !- Name
  15-3: VAV-21,                           !- Zone or ZoneList Name
  RetailInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  15-3: VAV-21 Thermostat,                !- Name
  15-3: VAV-21,                           !- Zone or ZoneList Name
  15-3: VAV-21 Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  15-3: VAV-21 Thermostat;                !- Control Name 1

Schedule:Compact,
  15-3: VAV-21 Thermostat Schedule,       !- Name
  15-3: VAV-21 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  15-3: VAV-21 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  15-3: VAV-21 Thermostat,                !- Name
  RetailHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  RetailClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  15-3: VAV-21,                           !- Zone Name
  15-3: VAV-21 Equipment List,            !- Zone Conditioning Equipment List Name
  15-3: VAV-21 Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {3d9c10cc-dc28-4aaf-b61d-28d5a8825e89}, !- Zone Air Node Name
  15-3: VAV-21 Return Air Node;           !- Zone Return Air Node Name

NodeList,
  15-3: VAV-21 Inlet Node List,           !- Name
  BaseVAVBox TrmlUnit-13 Outlet Node;     !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVBox TrmlUnit-13,             !- Name
  BaseVAVBox TrmlUnit-13 Outlet Node,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAVBox TrmlUnit-13;                 !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAVBox TrmlUnit-13,                 !- Name
  Always On,                              !- Availability Schedule Name
  BaseVAVBox TrmlUnit-13 Damper Outlet,   !- Damper Air Outlet Node Name
  BaseAirSys5-3 Zone Splitter Outlet Node 4, !- Air Inlet Node Name
  0.194781676810061,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0389563353620122,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-13,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAVBox TrmlUnit-13 Outlet Node,     !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.499998788521973,                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-13,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 17, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-13 Water Outlet Node, !- Water Outlet Node Name
  BaseVAVBox TrmlUnit-13 Damper Outlet,   !- Air Inlet Node Name
  BaseVAVBox TrmlUnit-13 Outlet Node,     !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2814.70438001595,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  15-3: VAV-21 Equipment List,            !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseVAVBox TrmlUnit-13,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  15-3: VAV-21,                           !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15-3: VAV-21 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  15-3: VAV-21 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  15-3: VAV-21 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  15-3: VAV-21 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  16-4: VAV-22,                           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  94.040247532032,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Interior Surface209,                    !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  16-4: VAV-22,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.2371832, 4.61772, 13.31976,          !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -4.61772, -1.2371832, 13.31976,         !- X,Y,Z Vertex 3 {m}
  -5.8549032, 3.3805368, 13.31976;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof208,                                !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU039,  !- Construction Name
  16-4: VAV-22,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.7804832, 0, 17.43456,                 !- X,Y,Z Vertex 1 {m}
  4.7804832, 4.7804832, 17.43456,         !- X,Y,Z Vertex 2 {m}
  0, 4.7804832, 17.43456,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SE/Right206,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  16-4: VAV-22,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -3.0397704, -3.0397704, 13.31976,       !- X,Y,Z Vertex 3 {m}
  -3.0397704, -3.0397704, 17.43456;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Front 13.5*9.5207,                      !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  SE/Right206,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 16.7722296,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -2.4411432, -2.4411432, 13.31976,       !- X,Y,Z Vertex 3 {m}
  -2.4411432, -2.4411432, 16.7722296;     !- X,Y,Z Vertex 4 {m}

People,
  S-16-4: VAV-22 People,                  !- Name
  16-4: VAV-22,                           !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  S-16-4: VAV-22 People Activity Level;   !- Activity Level Schedule Name

Lights,
  S-16-4: VAV-22 Regulated Lights,        !- Name
  16-4: VAV-22,                           !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.07293281253227,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-16-4: VAV-22 Recepticle Loads,        !- Name
  16-4: VAV-22,                           !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-16-4: VAV-22 Space Infiltration Design Flow Rate 1, !- Name
  16-4: VAV-22,                           !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  16-4: VAV-22 Thermostat,                !- Name
  16-4: VAV-22,                           !- Zone or ZoneList Name
  16-4: VAV-22 Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  16-4: VAV-22 Thermostat;                !- Control Name 1

Schedule:Compact,
  16-4: VAV-22 Thermostat Schedule,       !- Name
  16-4: VAV-22 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  16-4: VAV-22 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  16-4: VAV-22 Thermostat,                !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  16-4: VAV-22,                           !- Zone Name
  16-4: VAV-22 Equipment List,            !- Zone Conditioning Equipment List Name
  16-4: VAV-22 Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {f8c737f7-68d1-4389-bf50-06ee00ef3164}, !- Zone Air Node Name
  16-4: VAV-22 Return Air Node;           !- Zone Return Air Node Name

NodeList,
  16-4: VAV-22 Inlet Node List,           !- Name
  BaseVAVBox TrmlUnit-14 Outlet Node;     !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVBox TrmlUnit-14,             !- Name
  BaseVAVBox TrmlUnit-14 Outlet Node,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAVBox TrmlUnit-14;                 !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAVBox TrmlUnit-14,                 !- Name
  Always On,                              !- Availability Schedule Name
  BaseVAVBox TrmlUnit-14 Damper Outlet,   !- Damper Air Outlet Node Name
  BaseAirSys5-4 Zone Splitter Outlet Node 1, !- Air Inlet Node Name
  0.186663236892134,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0373326473784269,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-14,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAVBox TrmlUnit-14 Outlet Node,     !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.499998735831835,                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-14,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 18, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-14 Water Outlet Node, !- Water Outlet Node Name
  BaseVAVBox TrmlUnit-14 Damper Outlet,   !- Air Inlet Node Name
  BaseVAVBox TrmlUnit-14 Outlet Node,     !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2491.60231728318,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  16-4: VAV-22 Equipment List,            !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseVAVBox TrmlUnit-14,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  16-4: VAV-22,                           !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16-4: VAV-22 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  16-4: VAV-22 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  16-4: VAV-22 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Year,
  BaseSys5 OACtrl-4 Schedule,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys5 OACtrl-4 Schedule Week 1,      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  BaseSys5 OACtrl-4 Schedule Week 1,      !- Name
  BaseSys5 OACtrl-4 Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys5 OACtrl-4 Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys5 OACtrl-4 Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys5 OACtrl-4 Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys5 OACtrl-4 Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys5 OACtrl-4 Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys5 OACtrl-4 Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys5 OACtrl-4 Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys5 OACtrl-4 Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys5 OACtrl-4 Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys5 OACtrl-4 Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys5 OACtrl-4 Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  BaseSys5 OACtrl-4 Schedule Week 1 Sunday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0;                                      !- Value Until Time 23

Schedule:Day:Interval,
  BaseSys5 OACtrl-4 Schedule Week 1 Monday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  1;                                      !- Value Until Time 23

Schedule:Day:Interval,
  BaseSys5 OACtrl-4 Schedule Week 1 Tuesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  1;                                      !- Value Until Time 23

Schedule:Day:Interval,
  BaseSys5 OACtrl-4 Schedule Week 1 Wednesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  1;                                      !- Value Until Time 23

Schedule:Day:Interval,
  BaseSys5 OACtrl-4 Schedule Week 1 Thursday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  1;                                      !- Value Until Time 23

Schedule:Day:Interval,
  BaseSys5 OACtrl-4 Schedule Week 1 Friday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  1;                                      !- Value Until Time 23

Schedule:Day:Interval,
  BaseSys5 OACtrl-4 Schedule Week 1 Saturday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0;                                      !- Value Until Time 23

Schedule:Day:Interval,
  BaseSys5 OACtrl-4 Schedule Week 1 Holiday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0;                                      !- Value Until Time 23

Schedule:Day:Interval,
  BaseSys5 OACtrl-4 Schedule Week 1 Summer, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl-4 Schedule Week 1 Winter, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys5 OACtrl-4 Schedule Week 1 Custom 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0;                                      !- Value Until Time 23

Schedule:Day:Interval,
  BaseSys5 OACtrl-4 Schedule Week 1 Custom 2, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0;                                      !- Value Until Time 23

Controller:MechanicalVentilation,
  BaseSys5 OACtrl-4 Mech Vent Controller, !- Name
  BaseSys5 OACtrl-4 Schedule,             !- Availability Schedule Name
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  16-4: VAV-22,                           !- Zone Name 1
  16-4: VAV-22 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  16-4: VAV-22 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  17-4: VAV-23,                           !- Zone Name 2
  17-4: VAV-23 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 2
  17-4: VAV-23 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  18-4: VAV-24,                           !- Zone Name 3
  18-4: VAV-24 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 3
  18-4: VAV-24 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  19-4: VAV-25/27,                        !- Zone Name 4
  19-4: VAV-25/27 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 4
  19-4: VAV-25/27 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  20-4: VAV-26,                           !- Zone Name 5
  20-4: VAV-26 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 5
  20-4: VAV-26 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  21-4: VAV-28,                           !- Zone Name 6
  21-4: VAV-28 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 6
  21-4: VAV-28 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  22-4: VAV-29,                           !- Zone Name 7
  22-4: VAV-29 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 7
  22-4: VAV-29 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  23-4: VAV-30,                           !- Zone Name 8
  23-4: VAV-30 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 8
  23-4: VAV-30 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  24-4: VAV-31,                           !- Zone Name 9
  24-4: VAV-31 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 9
  24-4: VAV-31 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9
  25-4:VAV-32,                            !- Zone Name 10
  25-4:VAV-32 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 10
  25-4:VAV-32 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 10

DesignSpecification:OutdoorAir,
  16-4: VAV-22 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  17-4: VAV-23,                           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  90.982028100096,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Interior Surface215,                    !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  17-4: VAV-23,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.3512272, 4.072128, 13.31976,         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -4.072128, -2.3512272, 13.31976,        !- X,Y,Z Vertex 3 {m}
  -6.4233552, 1.7209008, 13.31976;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof214,                                !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU039,  !- Construction Name
  17-4: VAV-23,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.7021496, 0, 17.43456,                 !- X,Y,Z Vertex 1 {m}
  4.7021496, 4.7021496, 17.43456,         !- X,Y,Z Vertex 2 {m}
  0, 4.7021496, 17.43456,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SE/Right212,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  17-4: VAV-23,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -2.9056584, -2.9056584, 13.31976,       !- X,Y,Z Vertex 3 {m}
  -2.9056584, -2.9056584, 17.43456;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Front 13*9.5213,                        !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  SE/Right212,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 16.70703288,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -2.3951184, -2.3951184, 13.31976,       !- X,Y,Z Vertex 3 {m}
  -2.3951184, -2.3951184, 16.70703288;    !- X,Y,Z Vertex 4 {m}

People,
  S-17-4: VAV-23 People,                  !- Name
  17-4: VAV-23,                           !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  S-17-4: VAV-23 People Activity Level;   !- Activity Level Schedule Name

Lights,
  S-17-4: VAV-23 Regulated Lights,        !- Name
  17-4: VAV-23,                           !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.07293281253227,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-17-4: VAV-23 Recepticle Loads,        !- Name
  17-4: VAV-23,                           !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-17-4: VAV-23 Space Infiltration Design Flow Rate 1, !- Name
  17-4: VAV-23,                           !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  17-4: VAV-23 Thermostat,                !- Name
  17-4: VAV-23,                           !- Zone or ZoneList Name
  17-4: VAV-23 Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  17-4: VAV-23 Thermostat;                !- Control Name 1

Schedule:Compact,
  17-4: VAV-23 Thermostat Schedule,       !- Name
  17-4: VAV-23 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  17-4: VAV-23 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  17-4: VAV-23 Thermostat,                !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  17-4: VAV-23,                           !- Zone Name
  17-4: VAV-23 Equipment List,            !- Zone Conditioning Equipment List Name
  17-4: VAV-23 Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {63093269-7403-4985-b4fb-db34ac5d9574}, !- Zone Air Node Name
  17-4: VAV-23 Return Air Node;           !- Zone Return Air Node Name

NodeList,
  17-4: VAV-23 Inlet Node List,           !- Name
  BaseVAVBox TrmlUnit-15 Outlet Node;     !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVBox TrmlUnit-15,             !- Name
  BaseVAVBox TrmlUnit-15 Outlet Node,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAVBox TrmlUnit-15;                 !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAVBox TrmlUnit-15,                 !- Name
  Always On,                              !- Availability Schedule Name
  BaseVAVBox TrmlUnit-15 Damper Outlet,   !- Damper Air Outlet Node Name
  BaseAirSys5-4 Zone Splitter Outlet Node 2, !- Air Inlet Node Name
  0.179917220139034,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0359834440278067,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-15,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAVBox TrmlUnit-15 Outlet Node,     !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.499998688431705,                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-15,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 19, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-15 Water Outlet Node, !- Water Outlet Node Name
  BaseVAVBox TrmlUnit-15 Damper Outlet,   !- Air Inlet Node Name
  BaseVAVBox TrmlUnit-15 Outlet Node,     !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2401.82878706803,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  17-4: VAV-23 Equipment List,            !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseVAVBox TrmlUnit-15,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  17-4: VAV-23,                           !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17-4: VAV-23 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  17-4: VAV-23 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  17-4: VAV-23 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  17-4: VAV-23 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  18-4: VAV-24,                           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  773.347238850816,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  E/Right232,                             !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  0, -8.3762088, 13.31976,                !- X,Y,Z Vertex 3 {m}
  0, -8.3762088, 17.43456;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right 3*14233,                          !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  E/Right232,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 15.29507736,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  0, -1.9754088, 13.31976,                !- X,Y,Z Vertex 3 {m}
  0, -1.9754088, 15.29507736;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface230,                    !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.42138, 3.42138, 13.31976,            !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -3.42138, -3.42138, 13.31976,           !- X,Y,Z Vertex 3 {m}
  -6.84276, 0, 13.31976;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface235,                    !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.7512224, 2.7432, 13.31976,           !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -2.7432, -4.7512224, 13.31976,          !- X,Y,Z Vertex 3 {m}
  -7.4944224, -2.0080224, 13.31976;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface238,                    !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.0455616, 0.8159496, 13.31976,        !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -0.8159496, -3.0455616, 13.31976,       !- X,Y,Z Vertex 3 {m}
  -3.8615112, -2.229612, 13.31976;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface241,                    !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.31976,                         !- X,Y,Z Vertex 1 {m}
  0, -3.2256984, 13.31976,                !- X,Y,Z Vertex 2 {m}
  -3.2256984, -3.2256984, 13.31976,       !- X,Y,Z Vertex 3 {m}
  -3.2256984, 0, 13.31976;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface244,                    !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.31976,                         !- X,Y,Z Vertex 1 {m}
  0.611124, -2.2805136, 13.31976,         !- X,Y,Z Vertex 2 {m}
  -1.6693896, -2.8916376, 13.31976,       !- X,Y,Z Vertex 3 {m}
  -2.2805136, -0.611124, 13.31976;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface247,                    !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.31976,                         !- X,Y,Z Vertex 1 {m}
  1.8726912, -3.2436816, 13.31976,        !- X,Y,Z Vertex 2 {m}
  -1.3709904, -5.1163728, 13.31976,       !- X,Y,Z Vertex 3 {m}
  -3.2436816, -1.8726912, 13.31976;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface250,                    !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.31976,                         !- X,Y,Z Vertex 1 {m}
  1.6273272, -1.6273272, 13.31976,        !- X,Y,Z Vertex 2 {m}
  0, -3.2546544, 13.31976,                !- X,Y,Z Vertex 3 {m}
  -1.6273272, -1.6273272, 13.31976;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface253,                    !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.31976,                         !- X,Y,Z Vertex 1 {m}
  1.9754088, -1.1405616, 13.31976,        !- X,Y,Z Vertex 2 {m}
  0.8348472, -3.1159704, 13.31976,        !- X,Y,Z Vertex 3 {m}
  -1.1405616, -1.9754088, 13.31976;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface256,                    !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.31976,                         !- X,Y,Z Vertex 1 {m}
  5.5315104, -1.4822424, 13.31976,        !- X,Y,Z Vertex 2 {m}
  4.049268, -7.0137528, 13.31976,         !- X,Y,Z Vertex 3 {m}
  -1.4822424, -5.5315104, 13.31976;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface261,                    !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6366664, 0, 13.31976,                 !- X,Y,Z Vertex 1 {m}
  5.6366664, -5.6366664, 13.31976,        !- X,Y,Z Vertex 2 {m}
  0, -5.6366664, 13.31976,                !- X,Y,Z Vertex 3 {m}
  0, 0, 13.31976;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface265,                    !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2562272, 1.1405616, 13.31976,         !- X,Y,Z Vertex 1 {m}
  5.3967888, -3.1156656, 13.31976,        !- X,Y,Z Vertex 2 {m}
  1.1405616, -4.2562272, 13.31976,        !- X,Y,Z Vertex 3 {m}
  0, 0, 13.31976;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back231,                              !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  3.7929312, 0, 13.31976,                 !- X,Y,Z Vertex 3 {m}
  3.7929312, 0, 17.43456;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back248,                              !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  2.2917912, 0, 13.31976,                 !- X,Y,Z Vertex 3 {m}
  2.2917912, 0, 17.43456;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back262,                              !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  3.2738568, 0, 13.31976,                 !- X,Y,Z Vertex 3 {m}
  3.2738568, 0, 17.43456;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof229,                                !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU039,  !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8387, 0, 17.43456,                    !- X,Y,Z Vertex 1 {m}
  4.8387, 4.8387, 17.43456,               !- X,Y,Z Vertex 2 {m}
  0, 4.8387, 17.43456,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof234,                                !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU039,  !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 17.43456,                    !- X,Y,Z Vertex 1 {m}
  5.4864, 5.4864, 17.43456,               !- X,Y,Z Vertex 2 {m}
  0, 5.4864, 17.43456,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof237,                                !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU039,  !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1528512, 0, 17.43456,                 !- X,Y,Z Vertex 1 {m}
  3.1528512, 3.1528512, 17.43456,         !- X,Y,Z Vertex 2 {m}
  0, 3.1528512, 17.43456,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof240,                                !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU039,  !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2256984, 0, 17.43456,                 !- X,Y,Z Vertex 1 {m}
  3.2256984, 3.2256984, 17.43456,         !- X,Y,Z Vertex 2 {m}
  0, 3.2256984, 17.43456,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof243,                                !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU039,  !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.3609808, 0, 17.43456,                 !- X,Y,Z Vertex 1 {m}
  2.3609808, 2.3609808, 17.43456,         !- X,Y,Z Vertex 2 {m}
  0, 2.3609808, 17.43456,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof246,                                !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU039,  !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.7453824, 0, 17.43456,                 !- X,Y,Z Vertex 1 {m}
  3.7453824, 3.7453824, 17.43456,         !- X,Y,Z Vertex 2 {m}
  0, 3.7453824, 17.43456,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof249,                                !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU039,  !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30124, 0, 17.43456,                   !- X,Y,Z Vertex 1 {m}
  2.30124, 2.30124, 17.43456,             !- X,Y,Z Vertex 2 {m}
  0, 2.30124, 17.43456,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof252,                                !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU039,  !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.2808184, 0, 17.43456,                 !- X,Y,Z Vertex 1 {m}
  2.2808184, 2.2808184, 17.43456,         !- X,Y,Z Vertex 2 {m}
  0, 2.2808184, 17.43456,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof255,                                !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU039,  !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7265824, 0, 17.43456,                 !- X,Y,Z Vertex 1 {m}
  5.7265824, 5.7265824, 17.43456,         !- X,Y,Z Vertex 2 {m}
  0, 5.7265824, 17.43456,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof260,                                !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU039,  !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 17.43456,                    !- X,Y,Z Vertex 1 {m}
  5.4864, 5.4864, 17.43456,               !- X,Y,Z Vertex 2 {m}
  0, 5.4864, 17.43456,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof264,                                !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU039,  !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.4064936, 0, 17.43456,                 !- X,Y,Z Vertex 1 {m}
  4.4064936, 4.4064936, 17.43456,         !- X,Y,Z Vertex 2 {m}
  0, 4.4064936, 17.43456,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SE/Right227,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -3.0732984, -3.0732984, 13.31976,       !- X,Y,Z Vertex 3 {m}
  -3.0732984, -3.0732984, 17.43456;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Front 13.5*9.5228,                      !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  SE/Right227,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 16.7722296,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -2.4411432, -2.4411432, 13.31976,       !- X,Y,Z Vertex 3 {m}
  -2.4411432, -2.4411432, 16.7722296;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SE/Right259,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -3.2409384, -3.2409384, 13.31976,       !- X,Y,Z Vertex 3 {m}
  -3.2409384, -3.2409384, 17.43456;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left236,                              !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  0, 2.686812, 13.31976,                  !- X,Y,Z Vertex 3 {m}
  0, 2.686812, 17.43456;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left239,                              !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  0, 2.7816048, 13.31976,                 !- X,Y,Z Vertex 3 {m}
  0, 2.7816048, 17.43456;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left242,                              !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  0, 1.580388, 13.31976,                  !- X,Y,Z Vertex 3 {m}
  0, 1.580388, 17.43456;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left245,                              !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  0, 3.7929312, 13.31976,                 !- X,Y,Z Vertex 3 {m}
  0, 3.7929312, 17.43456;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left251,                              !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  0, 1.4225016, 13.31976,                 !- X,Y,Z Vertex 3 {m}
  0, 1.4225016, 17.43456;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left254,                              !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  0, 2.5286208, 13.31976,                 !- X,Y,Z Vertex 3 {m}
  0, 2.5286208, 17.43456;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left257,                              !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  0, 9.697212, 13.31976,                  !- X,Y,Z Vertex 3 {m}
  0, 9.697212, 17.43456;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left: 15*10258,                         !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  W/Left257,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 17.05276752,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  0, 3.7328856, 13.31976,                 !- X,Y,Z Vertex 3 {m}
  0, 3.7328856, 17.05276752;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left263,                              !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  0, 7.3377552, 13.31976,                 !- X,Y,Z Vertex 3 {m}
  0, 7.3377552, 17.43456;                 !- X,Y,Z Vertex 4 {m}

People,
  S-18-4: VAV-24 People,                  !- Name
  18-4: VAV-24,                           !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  S-18-4: VAV-24 People Activity Level;   !- Activity Level Schedule Name

Lights,
  S-18-4: VAV-24 Regulated Lights,        !- Name
  18-4: VAV-24,                           !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.07293281253227,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-18-4: VAV-24 Recepticle Loads,        !- Name
  18-4: VAV-24,                           !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-18-4: VAV-24 Space Infiltration Design Flow Rate 1, !- Name
  18-4: VAV-24,                           !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  18-4: VAV-24 Thermostat,                !- Name
  18-4: VAV-24,                           !- Zone or ZoneList Name
  18-4: VAV-24 Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  18-4: VAV-24 Thermostat;                !- Control Name 1

Schedule:Compact,
  18-4: VAV-24 Thermostat Schedule,       !- Name
  18-4: VAV-24 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  18-4: VAV-24 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  18-4: VAV-24 Thermostat,                !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  18-4: VAV-24,                           !- Zone Name
  18-4: VAV-24 Equipment List,            !- Zone Conditioning Equipment List Name
  18-4: VAV-24 Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  18-4: VAV-24 Exhaust Node List,         !- Zone Air Exhaust Node or NodeList Name
  {4595dfe6-b783-4491-9c78-fb3bebe3d34f}, !- Zone Air Node Name
  18-4: VAV-24 Return Air Node;           !- Zone Return Air Node Name

NodeList,
  18-4: VAV-24 Inlet Node List,           !- Name
  BaseVAVBox TrmlUnit-16 Outlet Node;     !- Node Name 1

NodeList,
  18-4: VAV-24 Exhaust Node List,         !- Name
  18-4: VAV-24 BaseExhFan Inlet Node;     !- Node Name 1

Fan:ZoneExhaust,
  18-4: VAV-24 BaseExhFan,                !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  1098.100942983,                         !- Pressure Rise {Pa}
  0.2359737216,                           !- Maximum Flow Rate {m3/s}
  18-4: VAV-24 BaseExhFan Inlet Node,     !- Air Inlet Node Name
  18-4: VAV-24 BaseExhFan Outlet Node,    !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  On;                                     !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVBox TrmlUnit-16,             !- Name
  BaseVAVBox TrmlUnit-16 Outlet Node,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAVBox TrmlUnit-16;                 !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAVBox TrmlUnit-16,                 !- Name
  Always On,                              !- Availability Schedule Name
  BaseVAVBox TrmlUnit-16 Damper Outlet,   !- Damper Air Outlet Node Name
  BaseAirSys5-4 Zone Splitter Outlet Node 3, !- Air Inlet Node Name
  0.77361624889344,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.154723249778688,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-16,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAVBox TrmlUnit-16 Outlet Node,     !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.500000610053685,                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-16,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 20, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-16 Water Outlet Node, !- Water Outlet Node Name
  BaseVAVBox TrmlUnit-16 Damper Outlet,   !- Air Inlet Node Name
  BaseVAVBox TrmlUnit-16 Outlet Node,     !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  17327.3874173274,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  18-4: VAV-24 Equipment List,            !- Name
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  18-4: VAV-24 BaseExhFan,                !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU BaseVAVBox TrmlUnit-16,             !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  18-4: VAV-24,                           !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  18-4: VAV-24 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  18-4: VAV-24 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  18-4: VAV-24 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  18-4: VAV-24 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  19-4: VAV-25/27,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  501.165709408512,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Interior Surface270,                    !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  19-4: VAV-25/27,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.5576136, 5.5180992, 13.31976,         !- X,Y,Z Vertex 1 {m}
  15.0757128, -4.0395144, 13.31976,       !- X,Y,Z Vertex 2 {m}
  5.5180992, -9.5576136, 13.31976,        !- X,Y,Z Vertex 3 {m}
  0, 0, 13.31976;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof268,                                !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU039,  !- Construction Name
  19-4: VAV-25/27,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.8007464, 0, 17.43456,                 !- X,Y,Z Vertex 1 {m}
  7.8007464, 7.8007464, 17.43456,         !- X,Y,Z Vertex 2 {m}
  0, 7.8007464, 17.43456,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof269,                                !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU039,  !- Construction Name
  19-4: VAV-25/27,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.8065376, 0, 17.43456,                 !- X,Y,Z Vertex 1 {m}
  7.8065376, 7.8065376, 17.43456,         !- X,Y,Z Vertex 2 {m}
  0, 7.8065376, 17.43456,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

People,
  S-19-4: VAV-25/27 People,               !- Name
  19-4: VAV-25/27,                        !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  S-19-4: VAV-25/27 People Activity Level; !- Activity Level Schedule Name

Lights,
  S-19-4: VAV-25/27 Regulated Lights,     !- Name
  19-4: VAV-25/27,                        !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.07293281253227,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-19-4: VAV-25/27 Recepticle Loads,     !- Name
  19-4: VAV-25/27,                        !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-19-4: VAV-25/27 Space Infiltration Design Flow Rate 1, !- Name
  19-4: VAV-25/27,                        !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  19-4: VAV-25/27 Thermostat,             !- Name
  19-4: VAV-25/27,                        !- Zone or ZoneList Name
  19-4: VAV-25/27 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  19-4: VAV-25/27 Thermostat;             !- Control Name 1

Schedule:Compact,
  19-4: VAV-25/27 Thermostat Schedule,    !- Name
  19-4: VAV-25/27 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  19-4: VAV-25/27 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  19-4: VAV-25/27 Thermostat,             !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  19-4: VAV-25/27,                        !- Zone Name
  19-4: VAV-25/27 Equipment List,         !- Zone Conditioning Equipment List Name
  19-4: VAV-25/27 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {66d99383-c483-46bd-855d-578a0cfb7779}, !- Zone Air Node Name
  19-4: VAV-25/27 Return Air Node;        !- Zone Return Air Node Name

NodeList,
  19-4: VAV-25/27 Inlet Node List,        !- Name
  BaseVAVBox TrmlUnit-17 Outlet Node;     !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVBox TrmlUnit-17,             !- Name
  BaseVAVBox TrmlUnit-17 Outlet Node,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAVBox TrmlUnit-17;                 !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAVBox TrmlUnit-17,                 !- Name
  Always On,                              !- Availability Schedule Name
  BaseVAVBox TrmlUnit-17 Damper Outlet,   !- Damper Air Outlet Node Name
  BaseAirSys5-4 Zone Splitter Outlet Node 4, !- Air Inlet Node Name
  0.629275842865152,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.125854696625587,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-17,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAVBox TrmlUnit-17 Outlet Node,     !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.499998500029999,                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-17,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 21, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-17 Water Outlet Node, !- Water Outlet Node Name
  BaseVAVBox TrmlUnit-17 Damper Outlet,   !- Air Inlet Node Name
  BaseVAVBox TrmlUnit-17 Outlet Node,     !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  6914.89467228551,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  19-4: VAV-25/27 Equipment List,         !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseVAVBox TrmlUnit-17,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  19-4: VAV-25/27,                        !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  19-4: VAV-25/27 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  19-4: VAV-25/27 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  19-4: VAV-25/27 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  19-4: VAV-25/27 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  2-1: VAV-3,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  338.329683081216,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  E/Right57,                              !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  2-1: VAV-3,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  0, -8.0930496, 0.21336,                 !- X,Y,Z Vertex 3 {m}
  0, -8.0930496, 4.63296;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right 3*858,                            !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  E/Right57,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 1.706569104,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  0, -1.4932152, 0.21336,                 !- X,Y,Z Vertex 3 {m}
  0, -1.4932152, 1.706569104;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface53,                     !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  2-1: VAV-3,                             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  -2.093976, -0.1831848, 0.21336,         !- X,Y,Z Vertex 3 {m}
  -2.093976, -0.1831848, 4.63296;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back51,                               !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  2-1: VAV-3,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  3.762756, 0, 0.21336,                   !- X,Y,Z Vertex 3 {m}
  3.762756, 0, 4.63296;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back55,                               !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  2-1: VAV-3,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  3.6155376, 0, 0.21336,                  !- X,Y,Z Vertex 3 {m}
  3.6155376, 0, 4.63296;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab-on-Grade52,                        !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade52 SlabOnOrBelowGradeF073, !- Construction Name
  2-1: VAV-3,                             !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.375148, 5.375148, 0.21336,            !- X,Y,Z Vertex 1 {m}
  5.375148, 0, 0.21336,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 3 {m}
  0, 5.375148, 0.21336;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab-on-Grade59,                        !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade59 SlabOnOrBelowGradeF073, !- Construction Name
  2-1: VAV-3,                             !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.212336, 7.2963024, 0.21336,           !- X,Y,Z Vertex 1 {m}
  5.7543192, 1.5419832, 0.21336,          !- X,Y,Z Vertex 2 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 3 {m}
  -1.5419832, 5.7543192, 0.21336;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab-on-Grade60,                        !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade60 SlabOnOrBelowGradeF073, !- Construction Name
  2-1: VAV-3,                             !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.2768072, 4.765548, 0.21336,           !- X,Y,Z Vertex 1 {m}
  3.0211776, 1.7443704, 0.21336,          !- X,Y,Z Vertex 2 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 3 {m}
  -1.7443704, 3.0211776, 0.21336;         !- X,Y,Z Vertex 4 {m}

People,
  S-2-1: VAV-3 People,                    !- Name
  2-1: VAV-3,                             !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  S-2-1: VAV-3 People Activity Level;     !- Activity Level Schedule Name

Lights,
  S-2-1: VAV-3 Regulated Lights,          !- Name
  2-1: VAV-3,                             !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.07293281253227,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-2-1: VAV-3 Recepticle Loads,          !- Name
  2-1: VAV-3,                             !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-2-1: VAV-3 Space Infiltration Design Flow Rate 1, !- Name
  2-1: VAV-3,                             !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  2-1: VAV-3 Thermostat,                  !- Name
  2-1: VAV-3,                             !- Zone or ZoneList Name
  2-1: VAV-3 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  2-1: VAV-3 Thermostat;                  !- Control Name 1

Schedule:Compact,
  2-1: VAV-3 Thermostat Schedule,         !- Name
  2-1: VAV-3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  2-1: VAV-3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  2-1: VAV-3 Thermostat,                  !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  2-1: VAV-3,                             !- Zone Name
  2-1: VAV-3 Equipment List,              !- Zone Conditioning Equipment List Name
  2-1: VAV-3 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {3e501539-b46a-4522-a6bb-a018644e7399}, !- Zone Air Node Name
  2-1: VAV-3 Return Air Node;             !- Zone Return Air Node Name

NodeList,
  2-1: VAV-3 Inlet Node List,             !- Name
  BaseVAVBox TrmlUnit-2 Outlet Node;      !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVBox TrmlUnit-2,              !- Name
  BaseVAVBox TrmlUnit-2 Outlet Node,      !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAVBox TrmlUnit-2;                  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAVBox TrmlUnit-2,                  !- Name
  Always On,                              !- Availability Schedule Name
  BaseVAVBox TrmlUnit-2 Damper Outlet,    !- Damper Air Outlet Node Name
  BaseAirSys5 Zone Splitter Outlet Node 2, !- Air Inlet Node Name
  0.277213905029146,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.05833270397952,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-2,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAVBox TrmlUnit-2 Outlet Node,      !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.499999148766648,                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-2,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 6, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-2 Water Outlet Node, !- Water Outlet Node Name
  BaseVAVBox TrmlUnit-2 Damper Outlet,    !- Air Inlet Node Name
  BaseVAVBox TrmlUnit-2 Outlet Node,      !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  3933.07237592526,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  2-1: VAV-3 Equipment List,              !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseVAVBox TrmlUnit-2,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  2-1: VAV-3,                             !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2-1: VAV-3 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  2-1: VAV-3 Design Spec Zone Air Dist;   !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  2-1: VAV-3 Design Spec Zone Air Dist,   !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  2-1: VAV-3 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  20-4: VAV-26,                           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  293.589065465856,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  E/Right277,                             !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  20-4: VAV-26,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  0, -6.6379344, 13.31976,                !- X,Y,Z Vertex 3 {m}
  0, -6.6379344, 17.43456;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right 16.5*9.5278,                      !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  E/Right277,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 17.1364656,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  0, -3.8167056, 13.31976,                !- X,Y,Z Vertex 3 {m}
  0, -3.8167056, 17.1364656;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface279,                    !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  20-4: VAV-26,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9334928, 4.9334928, 13.31976,         !- X,Y,Z Vertex 1 {m}
  9.8669856, 0, 13.31976,                 !- X,Y,Z Vertex 2 {m}
  4.9334928, -4.9334928, 13.31976,        !- X,Y,Z Vertex 3 {m}
  0, 0, 13.31976;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface283,                    !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  20-4: VAV-26,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.380488, 4.1233344, 13.31976,          !- X,Y,Z Vertex 1 {m}
  6.5038224, 1.7428464, 13.31976,         !- X,Y,Z Vertex 2 {m}
  4.1233344, -2.380488, 13.31976,         !- X,Y,Z Vertex 3 {m}
  0, 0, 13.31976;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof276,                                !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU039,  !- Construction Name
  20-4: VAV-26,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.9771768, 0, 17.43456,                 !- X,Y,Z Vertex 1 {m}
  6.9771768, 6.9771768, 17.43456,         !- X,Y,Z Vertex 2 {m}
  0, 6.9771768, 17.43456,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof282,                                !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU039,  !- Construction Name
  20-4: VAV-26,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.760976, 0, 17.43456,                  !- X,Y,Z Vertex 1 {m}
  4.760976, 4.760976, 17.43456,           !- X,Y,Z Vertex 2 {m}
  0, 4.760976, 17.43456,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SE/Right274,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  20-4: VAV-26,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -3.761232, -3.761232, 13.31976,         !- X,Y,Z Vertex 3 {m}
  -3.761232, -3.761232, 17.43456;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Front 16.5*9.5275,                      !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  SE/Right274,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 17.1364656,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -2.6986992, -2.6986992, 13.31976,       !- X,Y,Z Vertex 3 {m}
  -2.6986992, -2.6986992, 17.1364656;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SE/Right280,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  20-4: VAV-26,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -3.0397704, -3.0397704, 13.31976,       !- X,Y,Z Vertex 3 {m}
  -3.0397704, -3.0397704, 17.43456;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Front 13*9.5281,                        !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  SE/Right280,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 16.70703288,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -2.3951184, -2.3951184, 13.31976,       !- X,Y,Z Vertex 3 {m}
  -2.3951184, -2.3951184, 16.70703288;    !- X,Y,Z Vertex 4 {m}

People,
  S-20-4: VAV-26 People,                  !- Name
  20-4: VAV-26,                           !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.358814953741019,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  S-20-4: VAV-26 People Activity Level;   !- Activity Level Schedule Name

Lights,
  S-20-4: VAV-26 Regulated Lights,        !- Name
  20-4: VAV-26,                           !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-20-4: VAV-26 Recepticle Loads,        !- Name
  20-4: VAV-26,                           !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-20-4: VAV-26 Space Infiltration Design Flow Rate 1, !- Name
  20-4: VAV-26,                           !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  20-4: VAV-26 Thermostat,                !- Name
  20-4: VAV-26,                           !- Zone or ZoneList Name
  20-4: VAV-26 Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  20-4: VAV-26 Thermostat;                !- Control Name 1

Schedule:Compact,
  20-4: VAV-26 Thermostat Schedule,       !- Name
  20-4: VAV-26 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  20-4: VAV-26 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  20-4: VAV-26 Thermostat,                !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  20-4: VAV-26,                           !- Zone Name
  20-4: VAV-26 Equipment List,            !- Zone Conditioning Equipment List Name
  20-4: VAV-26 Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {4ead1a46-ecfc-4355-9338-b075af196dbe}, !- Zone Air Node Name
  20-4: VAV-26 Return Air Node;           !- Zone Return Air Node Name

NodeList,
  20-4: VAV-26 Inlet Node List,           !- Name
  BaseVAVBox TrmlUnit-18 Outlet Node;     !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVBox TrmlUnit-18,             !- Name
  BaseVAVBox TrmlUnit-18 Outlet Node,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAVBox TrmlUnit-18;                 !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAVBox TrmlUnit-18,                 !- Name
  Always On,                              !- Availability Schedule Name
  BaseVAVBox TrmlUnit-18 Damper Outlet,   !- Damper Air Outlet Node Name
  BaseAirSys5-4 Zone Splitter Outlet Node 5, !- Air Inlet Node Name
  0.68970399349248,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.137940326751053,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-18,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAVBox TrmlUnit-18 Outlet Node,     !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.499998631449295,                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-18,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 22, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-18 Water Outlet Node, !- Water Outlet Node Name
  BaseVAVBox TrmlUnit-18 Damper Outlet,   !- Air Inlet Node Name
  BaseVAVBox TrmlUnit-18 Outlet Node,     !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  8782.51937406502,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  20-4: VAV-26 Equipment List,            !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseVAVBox TrmlUnit-18,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  20-4: VAV-26,                           !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  20-4: VAV-26 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  20-4: VAV-26 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  20-4: VAV-26 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  20-4: VAV-26 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  21-4: VAV-28,                           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  92.511137816064,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Interior Surface287,                    !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  21-4: VAV-28,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.115568, 4.163568, 13.31976,           !- X,Y,Z Vertex 1 {m}
  5.279136, 3.048, 13.31976,              !- X,Y,Z Vertex 2 {m}
  4.163568, -1.115568, 13.31976,          !- X,Y,Z Vertex 3 {m}
  0, 0, 13.31976;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface288,                    !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  21-4: VAV-28,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.9754088, 1.9754088, 13.31976,         !- X,Y,Z Vertex 1 {m}
  1.9754088, 0, 13.31976,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 3 {m}
  0, 1.9754088, 13.31976;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof286,                                !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU039,  !- Construction Name
  21-4: VAV-28,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.7414688, 0, 17.43456,                 !- X,Y,Z Vertex 1 {m}
  4.7414688, 4.7414688, 17.43456,         !- X,Y,Z Vertex 2 {m}
  0, 4.7414688, 17.43456,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

People,
  S-21-4: VAV-28 People,                  !- Name
  21-4: VAV-28,                           !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.358814953741019,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  S-21-4: VAV-28 People Activity Level;   !- Activity Level Schedule Name

Lights,
  S-21-4: VAV-28 Regulated Lights,        !- Name
  21-4: VAV-28,                           !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-21-4: VAV-28 Recepticle Loads,        !- Name
  21-4: VAV-28,                           !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-21-4: VAV-28 Space Infiltration Design Flow Rate 1, !- Name
  21-4: VAV-28,                           !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  21-4: VAV-28 Thermostat,                !- Name
  21-4: VAV-28,                           !- Zone or ZoneList Name
  21-4: VAV-28 Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  21-4: VAV-28 Thermostat;                !- Control Name 1

Schedule:Compact,
  21-4: VAV-28 Thermostat Schedule,       !- Name
  21-4: VAV-28 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  21-4: VAV-28 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  21-4: VAV-28 Thermostat,                !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  21-4: VAV-28,                           !- Zone Name
  21-4: VAV-28 Equipment List,            !- Zone Conditioning Equipment List Name
  21-4: VAV-28 Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {33f26d07-039a-4f70-8684-ef139e70a421}, !- Zone Air Node Name
  21-4: VAV-28 Return Air Node;           !- Zone Return Air Node Name

NodeList,
  21-4: VAV-28 Inlet Node List,           !- Name
  BaseVAVBox TrmlUnit-19 Outlet Node;     !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVBox TrmlUnit-19,             !- Name
  BaseVAVBox TrmlUnit-19 Outlet Node,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAVBox TrmlUnit-19;                 !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAVBox TrmlUnit-19,                 !- Name
  Always On,                              !- Availability Schedule Name
  BaseVAVBox TrmlUnit-19 Damper Outlet,   !- Damper Air Outlet Node Name
  BaseAirSys5-4 Zone Splitter Outlet Node 6, !- Air Inlet Node Name
  0.158829192534528,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0317658385069056,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-19,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAVBox TrmlUnit-19 Outlet Node,     !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-19,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 23, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-19 Water Outlet Node, !- Water Outlet Node Name
  BaseVAVBox TrmlUnit-19 Damper Outlet,   !- Air Inlet Node Name
  BaseVAVBox TrmlUnit-19 Outlet Node,     !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  1378.65027475066,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  21-4: VAV-28 Equipment List,            !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseVAVBox TrmlUnit-19,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  21-4: VAV-28,                           !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  21-4: VAV-28 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  21-4: VAV-28 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  21-4: VAV-28 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  21-4: VAV-28 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  22-4: VAV-29,                           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  517.98591628416,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Interior Surface296,                    !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  22-4: VAV-29,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.4255376, 12.8613408, 13.31976,        !- X,Y,Z Vertex 1 {m}
  10.1434392, 2.7179016, 13.31976,        !- X,Y,Z Vertex 2 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 3 {m}
  -2.7179016, 10.1434392, 13.31976;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface299,                    !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  22-4: VAV-29,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6693408, 2.4981408, 13.31976,         !- X,Y,Z Vertex 1 {m}
  1.5837408, 0.9144, 13.31976,            !- X,Y,Z Vertex 2 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 3 {m}
  -0.9144, 1.5837408, 13.31976;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface302,                    !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  22-4: VAV-29,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9523904, 13.31976,                 !- X,Y,Z Vertex 1 {m}
  2.4761952, 2.4761952, 13.31976,         !- X,Y,Z Vertex 2 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 3 {m}
  -2.4761952, 2.4761952, 13.31976;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back293,                              !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  22-4: VAV-29,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  14.4767808, 0, 13.31976,                !- X,Y,Z Vertex 3 {m}
  14.4767808, 0, 17.43456;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Back 60*8294,                           !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  N/Back293,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  10.8374688, 0, 13.31976,                !- X,Y,Z Vertex 3 {m}
  10.8374688, 0, 17.43456;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back297,                              !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  22-4: VAV-29,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  1.453896, 0, 13.31976,                  !- X,Y,Z Vertex 3 {m}
  1.453896, 0, 17.43456;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof295,                                !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU039,  !- Construction Name
  22-4: VAV-29,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5012744, 0, 17.43456,                !- X,Y,Z Vertex 1 {m}
  10.5012744, 10.5012744, 17.43456,       !- X,Y,Z Vertex 2 {m}
  0, 10.5012744, 17.43456,                !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof298,                                !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU039,  !- Construction Name
  22-4: VAV-29,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 17.43456,                    !- X,Y,Z Vertex 1 {m}
  1.8288, 1.8288, 17.43456,               !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 17.43456,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof301,                                !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU039,  !- Construction Name
  22-4: VAV-29,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5018472, 0, 17.43456,                 !- X,Y,Z Vertex 1 {m}
  3.5018472, 3.5018472, 17.43456,         !- X,Y,Z Vertex 2 {m}
  0, 3.5018472, 17.43456,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left300,                              !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  22-4: VAV-29,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  0, 3.3189672, 13.31976,                 !- X,Y,Z Vertex 3 {m}
  0, 3.3189672, 17.43456;                 !- X,Y,Z Vertex 4 {m}

People,
  S-22-4: VAV-29 People,                  !- Name
  22-4: VAV-29,                           !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.358814953741019,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  S-22-4: VAV-29 People Activity Level;   !- Activity Level Schedule Name

Lights,
  S-22-4: VAV-29 Regulated Lights,        !- Name
  22-4: VAV-29,                           !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-22-4: VAV-29 Recepticle Loads,        !- Name
  22-4: VAV-29,                           !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-22-4: VAV-29 Space Infiltration Design Flow Rate 1, !- Name
  22-4: VAV-29,                           !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  22-4: VAV-29 Thermostat,                !- Name
  22-4: VAV-29,                           !- Zone or ZoneList Name
  22-4: VAV-29 Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  22-4: VAV-29 Thermostat;                !- Control Name 1

Schedule:Compact,
  22-4: VAV-29 Thermostat Schedule,       !- Name
  22-4: VAV-29 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  22-4: VAV-29 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  22-4: VAV-29 Thermostat,                !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  22-4: VAV-29,                           !- Zone Name
  22-4: VAV-29 Equipment List,            !- Zone Conditioning Equipment List Name
  22-4: VAV-29 Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  22-4: VAV-29 Exhaust Node List,         !- Zone Air Exhaust Node or NodeList Name
  {1843594d-c1ae-4ee9-ae38-68bf9e3bfaec}, !- Zone Air Node Name
  22-4: VAV-29 Return Air Node;           !- Zone Return Air Node Name

NodeList,
  22-4: VAV-29 Inlet Node List,           !- Name
  BaseVAVBox TrmlUnit-20 Outlet Node;     !- Node Name 1

NodeList,
  22-4: VAV-29 Exhaust Node List,         !- Name
  22-4: VAV-29 BaseExhFan Inlet Node;     !- Node Name 1

Fan:ZoneExhaust,
  22-4: VAV-29 BaseExhFan,                !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  1098.100942983,                         !- Pressure Rise {Pa}
  0.09438948864,                          !- Maximum Flow Rate {m3/s}
  22-4: VAV-29 BaseExhFan Inlet Node,     !- Air Inlet Node Name
  22-4: VAV-29 BaseExhFan Outlet Node,    !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  On;                                     !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVBox TrmlUnit-20,             !- Name
  BaseVAVBox TrmlUnit-20 Outlet Node,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAVBox TrmlUnit-20;                 !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAVBox TrmlUnit-20,                 !- Name
  Always On,                              !- Availability Schedule Name
  BaseVAVBox TrmlUnit-20 Damper Outlet,   !- Damper Air Outlet Node Name
  BaseAirSys5-4 Zone Splitter Outlet Node 7, !- Air Inlet Node Name
  0.934073660107008,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.186814732021402,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-20,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAVBox TrmlUnit-20 Outlet Node,     !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.499999494742799,                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-20,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 24, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-20 Water Outlet Node, !- Water Outlet Node Name
  BaseVAVBox TrmlUnit-20 Damper Outlet,   !- Air Inlet Node Name
  BaseVAVBox TrmlUnit-20 Outlet Node,     !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  12366.8957906994,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  22-4: VAV-29 Equipment List,            !- Name
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  22-4: VAV-29 BaseExhFan,                !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU BaseVAVBox TrmlUnit-20,             !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  22-4: VAV-29,                           !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  22-4: VAV-29 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  22-4: VAV-29 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  22-4: VAV-29 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  22-4: VAV-29 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  23-4: VAV-30,                           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  50.460620626944,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Interior Surface306,                    !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  23-4: VAV-30,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.115568, 4.163568, 13.31976,          !- X,Y,Z Vertex 1 {m}
  1.524, 2.639568, 13.31976,              !- X,Y,Z Vertex 2 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 3 {m}
  -2.639568, 1.524, 13.31976;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface307,                    !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  23-4: VAV-30,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.2192, 2.1116544, 13.31976,           !- X,Y,Z Vertex 1 {m}
  0.4462272, 1.6654272, 13.31976,         !- X,Y,Z Vertex 2 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 3 {m}
  -1.6654272, 0.4462272, 13.31976;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof305,                                !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU039,  !- Construction Name
  23-4: VAV-30,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5018472, 0, 17.43456,                 !- X,Y,Z Vertex 1 {m}
  3.5018472, 3.5018472, 17.43456,         !- X,Y,Z Vertex 2 {m}
  0, 3.5018472, 17.43456,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

People,
  S-23-4: VAV-30 People,                  !- Name
  23-4: VAV-30,                           !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.358814953741019,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  S-23-4: VAV-30 People Activity Level;   !- Activity Level Schedule Name

Lights,
  S-23-4: VAV-30 Regulated Lights,        !- Name
  23-4: VAV-30,                           !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-23-4: VAV-30 Recepticle Loads,        !- Name
  23-4: VAV-30,                           !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-23-4: VAV-30 Space Infiltration Design Flow Rate 1, !- Name
  23-4: VAV-30,                           !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  23-4: VAV-30 Thermostat,                !- Name
  23-4: VAV-30,                           !- Zone or ZoneList Name
  23-4: VAV-30 Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  23-4: VAV-30 Thermostat;                !- Control Name 1

Schedule:Compact,
  23-4: VAV-30 Thermostat Schedule,       !- Name
  23-4: VAV-30 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  23-4: VAV-30 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  23-4: VAV-30 Thermostat,                !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  23-4: VAV-30,                           !- Zone Name
  23-4: VAV-30 Equipment List,            !- Zone Conditioning Equipment List Name
  23-4: VAV-30 Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {37b11609-eb65-430b-b401-a4b734c8b71c}, !- Zone Air Node Name
  23-4: VAV-30 Return Air Node;           !- Zone Return Air Node Name

NodeList,
  23-4: VAV-30 Inlet Node List,           !- Name
  BaseVAVBox TrmlUnit-21 Outlet Node;     !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVBox TrmlUnit-21,             !- Name
  BaseVAVBox TrmlUnit-21 Outlet Node,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAVBox TrmlUnit-21;                 !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAVBox TrmlUnit-21,                 !- Name
  Always On,                              !- Availability Schedule Name
  BaseVAVBox TrmlUnit-21 Damper Outlet,   !- Damper Air Outlet Node Name
  BaseAirSys5-4 Zone Splitter Outlet Node 8, !- Air Inlet Node Name
  0.0936093595163904,                     !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0187218719032781,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-21,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAVBox TrmlUnit-21 Outlet Node,     !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-21,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 25, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-21 Water Outlet Node, !- Water Outlet Node Name
  BaseVAVBox TrmlUnit-21 Damper Outlet,   !- Air Inlet Node Name
  BaseVAVBox TrmlUnit-21 Outlet Node,     !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  786.470870360667,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  23-4: VAV-30 Equipment List,            !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseVAVBox TrmlUnit-21,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  23-4: VAV-30,                           !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  23-4: VAV-30 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  23-4: VAV-30 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  23-4: VAV-30 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  23-4: VAV-30 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  24-4: VAV-31,                           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  97.863021821952,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Interior Surface314,                    !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  24-4: VAV-31,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.8768, 13.31976,                    !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -4.8768, 0, 13.31976,                   !- X,Y,Z Vertex 3 {m}
  -4.8768, 4.8768, 13.31976;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back310,                              !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  24-4: VAV-31,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  5.6897016, 0, 13.31976,                 !- X,Y,Z Vertex 3 {m}
  5.6897016, 0, 17.43456;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof313,                                !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU039,  !- Construction Name
  24-4: VAV-31,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 0, 17.43456,                    !- X,Y,Z Vertex 1 {m}
  4.8768, 4.8768, 17.43456,               !- X,Y,Z Vertex 2 {m}
  0, 4.8768, 17.43456,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left311,                              !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  24-4: VAV-31,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  0, 4.1090088, 13.31976,                 !- X,Y,Z Vertex 3 {m}
  0, 4.1090088, 17.43456;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left: 24*3312,                          !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  W/Left311,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 15.90607944,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  0, 2.586228, 13.31976,                  !- X,Y,Z Vertex 3 {m}
  0, 2.586228, 15.90607944;               !- X,Y,Z Vertex 4 {m}

People,
  S-24-4: VAV-31 People,                  !- Name
  24-4: VAV-31,                           !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.358814953741019,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  S-24-4: VAV-31 People Activity Level;   !- Activity Level Schedule Name

Lights,
  S-24-4: VAV-31 Regulated Lights,        !- Name
  24-4: VAV-31,                           !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-24-4: VAV-31 Recepticle Loads,        !- Name
  24-4: VAV-31,                           !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-24-4: VAV-31 Space Infiltration Design Flow Rate 1, !- Name
  24-4: VAV-31,                           !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  24-4: VAV-31 Thermostat,                !- Name
  24-4: VAV-31,                           !- Zone or ZoneList Name
  24-4: VAV-31 Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  24-4: VAV-31 Thermostat;                !- Control Name 1

Schedule:Compact,
  24-4: VAV-31 Thermostat Schedule,       !- Name
  24-4: VAV-31 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  24-4: VAV-31 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  24-4: VAV-31 Thermostat,                !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  24-4: VAV-31,                           !- Zone Name
  24-4: VAV-31 Equipment List,            !- Zone Conditioning Equipment List Name
  24-4: VAV-31 Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {297a2fd2-f8e5-407b-9b74-bd14261fdc7e}, !- Zone Air Node Name
  24-4: VAV-31 Return Air Node;           !- Zone Return Air Node Name

NodeList,
  24-4: VAV-31 Inlet Node List,           !- Name
  BaseVAVBox TrmlUnit-22 Outlet Node;     !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVBox TrmlUnit-22,             !- Name
  BaseVAVBox TrmlUnit-22 Outlet Node,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAVBox TrmlUnit-22;                 !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAVBox TrmlUnit-22,                 !- Name
  Always On,                              !- Availability Schedule Name
  BaseVAVBox TrmlUnit-22 Damper Outlet,   !- Damper Air Outlet Node Name
  BaseAirSys5-4 Zone Splitter Outlet Node 9, !- Air Inlet Node Name
  0.19339367937961,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0386787358759219,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-22,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAVBox TrmlUnit-22 Outlet Node,     !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-22,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 26, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-22 Water Outlet Node, !- Water Outlet Node Name
  BaseVAVBox TrmlUnit-22 Damper Outlet,   !- Air Inlet Node Name
  BaseVAVBox TrmlUnit-22 Outlet Node,     !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2783.11718007279,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  24-4: VAV-31 Equipment List,            !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseVAVBox TrmlUnit-22,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  24-4: VAV-31,                           !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  24-4: VAV-31 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  24-4: VAV-31 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  24-4: VAV-31 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  24-4: VAV-31 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  25-4:VAV-32,                            !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  96.333912105984,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Interior Surface318,                    !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  25-4:VAV-32,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.115568, 4.163568, 13.31976,          !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -4.163568, -1.115568, 13.31976,         !- X,Y,Z Vertex 3 {m}
  -5.279136, 3.048, 13.31976;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface319,                    !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  25-4:VAV-32,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.0991088, 1.903476, 13.31976,         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -1.903476, -1.0991088, 13.31976,        !- X,Y,Z Vertex 3 {m}
  -3.0025848, 0.8043672, 13.31976;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof317,                                !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU039,  !- Construction Name
  25-4:VAV-32,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8387, 0, 17.43456,                    !- X,Y,Z Vertex 1 {m}
  4.8387, 4.8387, 17.43456,               !- X,Y,Z Vertex 2 {m}
  0, 4.8387, 17.43456,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

People,
  S-25-4:VAV-32 People,                   !- Name
  25-4:VAV-32,                            !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  S-25-4:VAV-32 People Activity Level;    !- Activity Level Schedule Name

Lights,
  S-25-4:VAV-32 Regulated Lights,         !- Name
  25-4:VAV-32,                            !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-25-4:VAV-32 Recepticle Loads,         !- Name
  25-4:VAV-32,                            !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-25-4:VAV-32 Space Infiltration Design Flow Rate 1, !- Name
  25-4:VAV-32,                            !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  25-4:VAV-32 Thermostat,                 !- Name
  25-4:VAV-32,                            !- Zone or ZoneList Name
  25-4:VAV-32 Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  25-4:VAV-32 Thermostat;                 !- Control Name 1

Schedule:Compact,
  25-4:VAV-32 Thermostat Schedule,        !- Name
  25-4:VAV-32 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  25-4:VAV-32 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  25-4:VAV-32 Thermostat,                 !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  25-4:VAV-32,                            !- Zone Name
  25-4:VAV-32 Equipment List,             !- Zone Conditioning Equipment List Name
  25-4:VAV-32 Inlet Node List,            !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {ee84601d-3e69-480a-9aa4-0d5ca33fded0}, !- Zone Air Node Name
  25-4:VAV-32 Return Air Node;            !- Zone Return Air Node Name

NodeList,
  25-4:VAV-32 Inlet Node List,            !- Name
  BaseVAVBox TrmlUnit-23 Outlet Node;     !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVBox TrmlUnit-23,             !- Name
  BaseVAVBox TrmlUnit-23 Outlet Node,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAVBox TrmlUnit-23;                 !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAVBox TrmlUnit-23,                 !- Name
  Always On,                              !- Availability Schedule Name
  BaseVAVBox TrmlUnit-23 Damper Outlet,   !- Damper Air Outlet Node Name
  BaseAirSys5-4 Zone Splitter Outlet Node 10, !- Air Inlet Node Name
  0.0788879029206528,                     !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.01783961335296,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-23,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAVBox TrmlUnit-23 Outlet Node,     !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-23,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 27, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-23 Water Outlet Node, !- Water Outlet Node Name
  BaseVAVBox TrmlUnit-23 Damper Outlet,   !- Air Inlet Node Name
  BaseVAVBox TrmlUnit-23 Outlet Node,     !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  1058.54339835505,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  25-4:VAV-32 Equipment List,             !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseVAVBox TrmlUnit-23,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  25-4:VAV-32,                            !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  25-4:VAV-32 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  25-4:VAV-32 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  25-4:VAV-32 Design Spec Zone Air Dist,  !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  25-4:VAV-32 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  26-1: FC IT-1,                          !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  219.257343161856,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  N/Back327,                              !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  26-1: FC IT-1,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  4.2882312, 0, 0.21336,                  !- X,Y,Z Vertex 3 {m}
  4.2882312, 0, 4.63296;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back329,                              !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  26-1: FC IT-1,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  3.2604456, 0, 0.21336,                  !- X,Y,Z Vertex 3 {m}
  3.2604456, 0, 4.63296;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back333,                              !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  26-1: FC IT-1,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  2.1336, 0, 0.21336,                     !- X,Y,Z Vertex 3 {m}
  2.1336, 0, 4.63296;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof334,                                !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU039,  !- Construction Name
  26-1: FC IT-1,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.3213568, 0, 4.63296,                  !- X,Y,Z Vertex 1 {m}
  2.3213568, 2.3213568, 4.63296,          !- X,Y,Z Vertex 2 {m}
  0, 2.3213568, 4.63296,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 4.63296;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab-on-Grade328,                       !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade328 SlabOnOrBelowGradeF073, !- Construction Name
  26-1: FC IT-1,                          !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.74726, 1.2719304, 0.21336,           !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  -1.2719304, -4.74726, 0.21336,          !- X,Y,Z Vertex 3 {m}
  -6.0191904, -3.4753296, 0.21336;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab-on-Grade330,                       !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade330 SlabOnOrBelowGradeF073, !- Construction Name
  26-1: FC IT-1,                          !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.21336,                          !- X,Y,Z Vertex 1 {m}
  0, -3.5804856, 0.21336,                 !- X,Y,Z Vertex 2 {m}
  -3.5804856, -3.5804856, 0.21336,        !- X,Y,Z Vertex 3 {m}
  -3.5804856, 0, 0.21336;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab-on-Grade332,                       !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade332 SlabOnOrBelowGradeF073, !- Construction Name
  26-1: FC IT-1,                          !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.21336,                          !- X,Y,Z Vertex 1 {m}
  0.6967728, -2.6002488, 0.21336,         !- X,Y,Z Vertex 2 {m}
  -1.903476, -3.2970216, 0.21336,         !- X,Y,Z Vertex 3 {m}
  -2.6002488, -0.6967728, 0.21336;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/left331,                              !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  26-1: FC IT-1,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  0, 2.1022056, 0.21336,                  !- X,Y,Z Vertex 3 {m}
  0, 2.1022056, 4.63296;                  !- X,Y,Z Vertex 4 {m}

People,
  S-26-1: FC IT-1 People,                 !- Name
  26-1: FC IT-1,                          !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0161458656250646,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  S-26-1: FC IT-1 People Activity Level;  !- Activity Level Schedule Name

Lights,
  S-26-1: FC IT-1 Regulated Lights,       !- Name
  26-1: FC IT-1,                          !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169679,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-26-1: FC IT-1 Process Electric Loads, !- Name
  26-1: FC IT-1,                          !- Zone or ZoneList Name
  Healthcare Process7,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  191.895765735975,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  S-26-1: FC IT-1 Recepticle Loads,       !- Name
  26-1: FC IT-1,                          !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501291,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-26-1: FC IT-1 Space Infiltration Design Flow Rate 1, !- Name
  26-1: FC IT-1,                          !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  26-1: FC IT-1 Thermostat,               !- Name
  26-1: FC IT-1,                          !- Zone or ZoneList Name
  26-1: FC IT-1 Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  26-1: FC IT-1 Thermostat;               !- Control Name 1

Schedule:Compact,
  26-1: FC IT-1 Thermostat Schedule,      !- Name
  26-1: FC IT-1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  26-1: FC IT-1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  26-1: FC IT-1 Thermostat,               !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  26-1: FC IT-1,                          !- Zone Name
  26-1: FC IT-1 Equipment List,           !- Zone Conditioning Equipment List Name
  26-1: FC IT-1 Inlet Node List,          !- Zone Air Inlet Node or NodeList Name
  26-1: FC IT-1 Exhaust Node List,        !- Zone Air Exhaust Node or NodeList Name
  {04142e8a-1fb3-4165-8a79-e982ef05e1ea}, !- Zone Air Node Name
  26-1: FC IT-1 Return Air Node;          !- Zone Return Air Node Name

NodeList,
  26-1: FC IT-1 Inlet Node List,          !- Name
  BaseVAVBox TrmlUnit-24 Outlet Node;     !- Node Name 1

NodeList,
  26-1: FC IT-1 Exhaust Node List,        !- Name
  26-1: FC IT-1 BaseExhFan Inlet Node;    !- Node Name 1

Fan:ZoneExhaust,
  26-1: FC IT-1 BaseExhFan,               !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  219.6204376855,                         !- Pressure Rise {Pa}
  0.4719474432,                           !- Maximum Flow Rate {m3/s}
  26-1: FC IT-1 BaseExhFan Inlet Node,    !- Air Inlet Node Name
  26-1: FC IT-1 BaseExhFan Outlet Node,   !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  On;                                     !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVBox TrmlUnit-24,             !- Name
  BaseVAVBox TrmlUnit-24 Outlet Node,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAVBox TrmlUnit-24;                 !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAVBox TrmlUnit-24,                 !- Name
  Always On,                              !- Availability Schedule Name
  BaseVAVBox TrmlUnit-24 Damper Outlet,   !- Damper Air Outlet Node Name
  BaseAirSys5 Zone Splitter Outlet Node 5, !- Air Inlet Node Name
  0.905568034537728,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.181113134960102,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-24,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAVBox TrmlUnit-24 Outlet Node,     !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.499998957676452,                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-24,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 28, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-24 Water Outlet Node, !- Water Outlet Node Name
  BaseVAVBox TrmlUnit-24 Damper Outlet,   !- Air Inlet Node Name
  BaseVAVBox TrmlUnit-24 Outlet Node,     !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  1694.99411860526,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  26-1: FC IT-1 Equipment List,           !- Name
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  26-1: FC IT-1 BaseExhFan,               !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU BaseVAVBox TrmlUnit-24,             !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  26-1: FC IT-1,                          !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  26-1: FC IT-1 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  26-1: FC IT-1 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  26-1: FC IT-1 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  26-1: FC IT-1 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  27-1: UNCON ElecMech,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  55.840821479424,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Slab-on-Grade337,                       !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade337 SlabOnOrBelowGradeF073, !- Construction Name
  27-1: UNCON ElecMech,                   !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.21336,                          !- X,Y,Z Vertex 1 {m}
  1.2566904, -2.1765768, 0.21336,         !- X,Y,Z Vertex 2 {m}
  -0.9198864, -3.4332672, 0.21336,        !- X,Y,Z Vertex 3 {m}
  -2.1765768, -1.2566904, 0.21336;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab-on-Grade338,                       !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade338 SlabOnOrBelowGradeF073, !- Construction Name
  27-1: UNCON ElecMech,                   !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.21336,                          !- X,Y,Z Vertex 1 {m}
  1.7772888, -1.7772888, 0.21336,         !- X,Y,Z Vertex 2 {m}
  0, -3.5545776, 0.21336,                 !- X,Y,Z Vertex 3 {m}
  -1.7772888, -1.7772888, 0.21336;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/left336,                              !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallUnconditioned,            !- Construction Name
  27-1: UNCON ElecMech,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  0, 3.7206936, 0.21336,                  !- X,Y,Z Vertex 3 {m}
  0, 3.7206936, 4.63296;                  !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  S-27-1: UNCON ElecMech Space Infiltration Design Flow Rate 1, !- Name
  27-1: UNCON ElecMech,                   !- Zone or ZoneList Name
  On,                                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneHVAC:EquipmentConnections,
  27-1: UNCON ElecMech,                   !- Zone Name
  27-1: UNCON ElecMech Equipment List,    !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  27-1: UNCON ElecMech Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {f3bd775e-0fd0-4c81-8764-6142f073865c}, !- Zone Air Node Name
  27-1: UNCON ElecMech Return Air Node;   !- Zone Return Air Node Name

NodeList,
  27-1: UNCON ElecMech Exhaust Node List, !- Name
  27-1: UNCON ElecMech BaseExhFan Inlet Node; !- Node Name 1

Fan:ZoneExhaust,
  27-1: UNCON ElecMech BaseExhFan,        !- Name
  ,                                       !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  219.6204376855,                         !- Pressure Rise {Pa}
  0.2359737216,                           !- Maximum Flow Rate {m3/s}
  27-1: UNCON ElecMech BaseExhFan Inlet Node, !- Air Inlet Node Name
  27-1: UNCON ElecMech BaseExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  On;                                     !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:EquipmentList,
  27-1: UNCON ElecMech Equipment List,    !- Name
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  27-1: UNCON ElecMech BaseExhFan,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  27-1: UNCON ElecMech,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  27-1: UNCON ElecMech Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  27-1: UNCON ElecMech Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  27-1: UNCON ElecMech Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  27-1: UNCON ElecMech Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  3-1: VAV-4/5,                           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  488.60718794496,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  N/Back64,                               !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  3-1: VAV-4/5,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  14.6514312, 0, 0.21336,                 !- X,Y,Z Vertex 3 {m}
  14.6514312, 0, 4.63296;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Back 30*365,                            !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  N/Back64,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 3.10493664,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  2.8916376, 0, 0.21336,                  !- X,Y,Z Vertex 3 {m}
  2.8916376, 0, 3.10493664;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab-on-Grade66,                        !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade66 SlabOnOrBelowGradeF073, !- Construction Name
  3-1: VAV-4/5,                           !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.8699728, 0.21336,                 !- X,Y,Z Vertex 1 {m}
  7.4349864, 7.4349864, 0.21336,          !- X,Y,Z Vertex 2 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 3 {m}
  -7.4349864, 7.4349864, 0.21336;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/left63,                               !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  3-1: VAV-4/5,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  0, 7.6303632, 0.21336,                  !- X,Y,Z Vertex 3 {m}
  0, 7.6303632, 4.63296;                  !- X,Y,Z Vertex 4 {m}

People,
  S-3-1: VAV-4/5 People,                  !- Name
  3-1: VAV-4/5,                           !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  S-3-1: VAV-4/5 People Activity Level;   !- Activity Level Schedule Name

Lights,
  S-3-1: VAV-4/5 Regulated Lights,        !- Name
  3-1: VAV-4/5,                           !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-3-1: VAV-4/5 Recepticle Loads,        !- Name
  3-1: VAV-4/5,                           !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-3-1: VAV-4/5 Space Infiltration Design Flow Rate 1, !- Name
  3-1: VAV-4/5,                           !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  3-1: VAV-4/5 Thermostat,                !- Name
  3-1: VAV-4/5,                           !- Zone or ZoneList Name
  3-1: VAV-4/5 Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  3-1: VAV-4/5 Thermostat;                !- Control Name 1

Schedule:Compact,
  3-1: VAV-4/5 Thermostat Schedule,       !- Name
  3-1: VAV-4/5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  3-1: VAV-4/5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  3-1: VAV-4/5 Thermostat,                !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  3-1: VAV-4/5,                           !- Zone Name
  3-1: VAV-4/5 Equipment List,            !- Zone Conditioning Equipment List Name
  3-1: VAV-4/5 Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {7f9e7a28-fa00-4272-9078-616ab56f9a1e}, !- Zone Air Node Name
  3-1: VAV-4/5 Return Air Node;           !- Zone Return Air Node Name

NodeList,
  3-1: VAV-4/5 Inlet Node List,           !- Name
  BaseVAVBox TrmlUnit-3 Outlet Node;      !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVBox TrmlUnit-3,              !- Name
  BaseVAVBox TrmlUnit-3 Outlet Node,      !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAVBox TrmlUnit-3;                  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAVBox TrmlUnit-3,                  !- Name
  Always On,                              !- Availability Schedule Name
  BaseVAVBox TrmlUnit-3 Damper Outlet,    !- Damper Air Outlet Node Name
  BaseAirSys5 Zone Splitter Outlet Node 3, !- Air Inlet Node Name
  0.25650485122153,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0842426186112,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-3,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAVBox TrmlUnit-3 Outlet Node,      !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.499999080041876,                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-3,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 7, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-3 Water Outlet Node, !- Water Outlet Node Name
  BaseVAVBox TrmlUnit-3 Damper Outlet,    !- Air Inlet Node Name
  BaseVAVBox TrmlUnit-3 Outlet Node,      !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  6123.42694017841,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  3-1: VAV-4/5 Equipment List,            !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseVAVBox TrmlUnit-3,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  3-1: VAV-4/5,                           !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  3-1: VAV-4/5 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  3-1: VAV-4/5 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  3-1: VAV-4/5 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  3-1: VAV-4/5 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  4-1: VAV-6,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  136.727893769472,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  E/Right69,                              !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  4-1: VAV-6,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  0, -3.867912, 0.21336,                  !- X,Y,Z Vertex 3 {m}
  0, -3.867912, 4.63296;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SE/Right70,                             !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  4-1: VAV-6,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  -4.8457104, -4.8457104, 0.21336,        !- X,Y,Z Vertex 3 {m}
  -4.8457104, -4.8457104, 4.63296;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab-on-Grade71,                        !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade71 SlabOnOrBelowGradeF073, !- Construction Name
  4-1: VAV-6,                             !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.0357592, 7.5977496, 0.21336,         !- X,Y,Z Vertex 1 {m}
  2.7809952, 4.8167544, 0.21336,          !- X,Y,Z Vertex 2 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 3 {m}
  -4.8167544, 2.7809952, 0.21336;         !- X,Y,Z Vertex 4 {m}

People,
  S-4-1: VAV-6 People,                    !- Name
  4-1: VAV-6,                             !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  S-4-1: VAV-6 People Activity Level;     !- Activity Level Schedule Name

Lights,
  S-4-1: VAV-6 Regulated Lights,          !- Name
  4-1: VAV-6,                             !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.07293281253227,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-4-1: VAV-6 Recepticle Loads,          !- Name
  4-1: VAV-6,                             !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-4-1: VAV-6 Space Infiltration Design Flow Rate 1, !- Name
  4-1: VAV-6,                             !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  4-1: VAV-6 Thermostat,                  !- Name
  4-1: VAV-6,                             !- Zone or ZoneList Name
  4-1: VAV-6 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  4-1: VAV-6 Thermostat;                  !- Control Name 1

Schedule:Compact,
  4-1: VAV-6 Thermostat Schedule,         !- Name
  4-1: VAV-6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  4-1: VAV-6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  4-1: VAV-6 Thermostat,                  !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  4-1: VAV-6,                             !- Zone Name
  4-1: VAV-6 Equipment List,              !- Zone Conditioning Equipment List Name
  4-1: VAV-6 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  4-1: VAV-6 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  {e9aa880e-9fcc-407a-839d-bf7a6243849a}, !- Zone Air Node Name
  4-1: VAV-6 Return Air Node;             !- Zone Return Air Node Name

NodeList,
  4-1: VAV-6 Inlet Node List,             !- Name
  BaseVAVBox TrmlUnit-4 Outlet Node;      !- Node Name 1

NodeList,
  4-1: VAV-6 Exhaust Node List,           !- Name
  4-1: VAV-6 BaseExhFan Inlet Node;       !- Node Name 1

Fan:ZoneExhaust,
  4-1: VAV-6 BaseExhFan,                  !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  732.067295322,                          !- Pressure Rise {Pa}
  0.07079211648,                          !- Maximum Flow Rate {m3/s}
  4-1: VAV-6 BaseExhFan Inlet Node,       !- Air Inlet Node Name
  4-1: VAV-6 BaseExhFan Outlet Node,      !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  On;                                     !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVBox TrmlUnit-4,              !- Name
  BaseVAVBox TrmlUnit-4 Outlet Node,      !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAVBox TrmlUnit-4;                  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAVBox TrmlUnit-4,                  !- Name
  Always On,                              !- Availability Schedule Name
  BaseVAVBox TrmlUnit-4 Damper Outlet,    !- Damper Air Outlet Node Name
  BaseAirSys5 Zone Splitter Outlet Node 4, !- Air Inlet Node Name
  0.149665389029914,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0299330778059827,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-4,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAVBox TrmlUnit-4 Outlet Node,      !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.499998423324704,                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-4,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 8, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-4 Water Outlet Node, !- Water Outlet Node Name
  BaseVAVBox TrmlUnit-4 Damper Outlet,    !- Air Inlet Node Name
  BaseVAVBox TrmlUnit-4 Outlet Node,      !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2211.08641175714,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  4-1: VAV-6 Equipment List,              !- Name
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  4-1: VAV-6 BaseExhFan,                  !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU BaseVAVBox TrmlUnit-4,              !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  4-1: VAV-6,                             !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  4-1: VAV-6 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  4-1: VAV-6 Design Spec Zone Air Dist;   !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  4-1: VAV-6 Design Spec Zone Air Dist,   !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  4-1: VAV-6 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  5-1: UNCON Parking,                     !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  4352.2993211904,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Slab-on-Grade72,                        !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade72 SlabOnOrBelowGradeF073, !- Construction Name
  5-1: UNCON Parking,                     !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 26.3962896, 0.21336,            !- X,Y,Z Vertex 1 {m}
  5.5781448, 20.8181448, 0.21336,         !- X,Y,Z Vertex 2 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 3 {m}
  -20.8181448, 5.5781448, 0.21336;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab-on-Grade73,                        !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade73 SlabOnOrBelowGradeF073, !- Construction Name
  5-1: UNCON Parking,                     !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21.5527128, 0.21336,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  -21.5527128, 0, 0.21336,                !- X,Y,Z Vertex 3 {m}
  -21.5527128, 21.5527128, 0.21336;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab-on-Grade74,                        !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade74 SlabOnOrBelowGradeF073, !- Construction Name
  5-1: UNCON Parking,                     !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.932432, 7.211568, 0.21336,           !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  -7.211568, -1.932432, 0.21336,          !- X,Y,Z Vertex 3 {m}
  -9.144, 5.279136, 0.21336;              !- X,Y,Z Vertex 4 {m}

People,
  S-5-1: UNCON Parking People,            !- Name
  5-1: UNCON Parking,                     !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0269097760417743,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  S-5-1: UNCON Parking People Activity Level; !- Activity Level Schedule Name

Lights,
  S-5-1: UNCON Parking Regulated Lights,  !- Name
  5-1: UNCON Parking,                     !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.50694745833936,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-5-1: UNCON Parking Space Infiltration Design Flow Rate 1, !- Name
  5-1: UNCON Parking,                     !- Zone or ZoneList Name
  On,                                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Zone,
  6-2: VAV-8,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  81.722419264512,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Interior Surface81,                     !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  6-2: VAV-8,                             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9328344, 2.27076, 4.78536,            !- X,Y,Z Vertex 1 {m}
  6.2035944, -1.6620744, 4.78536,         !- X,Y,Z Vertex 2 {m}
  2.27076, -3.9328344, 4.78536,           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.78536;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back77,                               !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  6-2: VAV-8,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  1.7641824, 0, 4.78536,                  !- X,Y,Z Vertex 3 {m}
  1.7641824, 0, 8.74776;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Back 3*5/3*578,                         !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  N/Back77,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 6.45481056,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  1.6693896, 0, 4.78536,                  !- X,Y,Z Vertex 3 {m}
  1.6693896, 0, 6.45481056;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back79,                               !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  6-2: VAV-8,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  1.7641824, 0, 4.78536,                  !- X,Y,Z Vertex 3 {m}
  1.7641824, 0, 8.74776;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Back 3*5/3*580,                         !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  N/Back79,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 6.45481056,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  1.6693896, 0, 4.78536,                  !- X,Y,Z Vertex 3 {m}
  1.6693896, 0, 6.45481056;               !- X,Y,Z Vertex 4 {m}

People,
  S-6-2: VAV-8 People,                    !- Name
  6-2: VAV-8,                             !- Zone or ZoneList Name
  ManufacturingOccupancy,                 !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  S-6-2: VAV-8 People Activity Level;     !- Activity Level Schedule Name

Lights,
  S-6-2: VAV-8 Regulated Lights,          !- Name
  6-2: VAV-8,                             !- Zone or ZoneList Name
  ManufacturingLights,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.07293281253227,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-6-2: VAV-8 Recepticle Loads,          !- Name
  6-2: VAV-8,                             !- Zone or ZoneList Name
  ManufacturingReceptacle,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-6-2: VAV-8 Space Infiltration Design Flow Rate 1, !- Name
  6-2: VAV-8,                             !- Zone or ZoneList Name
  ManufacturingInfiltration,              !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  6-2: VAV-8 Thermostat,                  !- Name
  6-2: VAV-8,                             !- Zone or ZoneList Name
  6-2: VAV-8 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  6-2: VAV-8 Thermostat;                  !- Control Name 1

Schedule:Compact,
  6-2: VAV-8 Thermostat Schedule,         !- Name
  6-2: VAV-8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  6-2: VAV-8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  6-2: VAV-8 Thermostat,                  !- Name
  ManufacturingHtgSetpt,                  !- Heating Setpoint Temperature Schedule Name
  ManufacturingClgSetpt;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  6-2: VAV-8,                             !- Zone Name
  6-2: VAV-8 Equipment List,              !- Zone Conditioning Equipment List Name
  6-2: VAV-8 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {f1a1f14f-1df3-4a1f-947c-fcff8f5d3865}, !- Zone Air Node Name
  6-2: VAV-8 Return Air Node;             !- Zone Return Air Node Name

NodeList,
  6-2: VAV-8 Inlet Node List,             !- Name
  BaseVAVBox TrmlUnit-5 Outlet Node;      !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVBox TrmlUnit-5,              !- Name
  BaseVAVBox TrmlUnit-5 Outlet Node,      !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAVBox TrmlUnit-5;                  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAVBox TrmlUnit-5,                  !- Name
  Always On,                              !- Availability Schedule Name
  BaseVAVBox TrmlUnit-5 Damper Outlet,    !- Damper Air Outlet Node Name
  BaseAirSys5-2 Zone Splitter Outlet Node 1, !- Air Inlet Node Name
  0.102610341153101,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0205220682306202,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-5,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAVBox TrmlUnit-5 Outlet Node,      !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.500002299707017,                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-5,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 9, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-5 Water Outlet Node, !- Water Outlet Node Name
  BaseVAVBox TrmlUnit-5 Damper Outlet,    !- Air Inlet Node Name
  BaseVAVBox TrmlUnit-5 Outlet Node,      !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  1425.5211310033,                        !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  6-2: VAV-8 Equipment List,              !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseVAVBox TrmlUnit-5,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  6-2: VAV-8,                             !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  6-2: VAV-8 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  6-2: VAV-8 Design Spec Zone Air Dist;   !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  6-2: VAV-8 Design Spec Zone Air Dist,   !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  6-2: VAV-8 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  7-2: VAV-10,                            !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  427.01804660736,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  E/Right92,                              !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  7-2: VAV-10,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  0, -8.5344, 4.78536,                    !- X,Y,Z Vertex 3 {m}
  0, -8.5344, 8.74776;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right 3*693,                            !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  E/Right92,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 6.07850448,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  0, -1.2932664, 4.78536,                 !- X,Y,Z Vertex 3 {m}
  0, -1.2932664, 6.07850448;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface89,                     !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  7-2: VAV-10,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4572976, 2.4572976, 4.78536,          !- X,Y,Z Vertex 1 {m}
  4.9145952, 0, 4.78536,                  !- X,Y,Z Vertex 2 {m}
  2.4572976, -2.4572976, 4.78536,         !- X,Y,Z Vertex 3 {m}
  0, 0, 4.78536;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface90,                     !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  7-2: VAV-10,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.190244, 2.0616672, 4.78536,           !- X,Y,Z Vertex 1 {m}
  3.2519112, 0.8714232, 4.78536,          !- X,Y,Z Vertex 2 {m}
  2.0616672, -1.190244, 4.78536,          !- X,Y,Z Vertex 3 {m}
  0, 0, 4.78536;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface94,                     !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  7-2: VAV-10,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.3889736, 5.1837336, 4.78536,          !- X,Y,Z Vertex 1 {m}
  6.5727072, 3.79476, 4.78536,            !- X,Y,Z Vertex 2 {m}
  5.1837336, -1.3889736, 4.78536,         !- X,Y,Z Vertex 3 {m}
  0, 0, 4.78536;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface97,                     !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  7-2: VAV-10,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.466076, 7.466076, 4.78536,            !- X,Y,Z Vertex 1 {m}
  7.466076, 0, 4.78536,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 3 {m}
  0, 7.466076, 4.78536;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface98,                     !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  7-2: VAV-10,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.6553688, 2.8672536, 4.78536,          !- X,Y,Z Vertex 1 {m}
  2.2613112, 0.6059424, 4.78536,          !- X,Y,Z Vertex 2 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 3 {m}
  -0.6059424, 2.2613112, 4.78536;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back88,                               !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  7-2: VAV-10,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  3.0364176, 0, 4.78536,                  !- X,Y,Z Vertex 3 {m}
  3.0364176, 0, 8.74776;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back91,                               !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  7-2: VAV-10,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  3.9389304, 0, 4.78536,                  !- X,Y,Z Vertex 3 {m}
  3.9389304, 0, 8.74776;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back95,                               !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  7-2: VAV-10,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  10.5040176, 0, 4.78536,                 !- X,Y,Z Vertex 3 {m}
  10.5040176, 0, 8.74776;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Back 3*3.5/ 3*3.5/3*496,                !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  N/Back95,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 6.53631408,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  1.751076, 0, 4.78536,                   !- X,Y,Z Vertex 3 {m}
  1.751076, 0, 6.53631408;                !- X,Y,Z Vertex 4 {m}

People,
  S-7-2: VAV-10 People,                   !- Name
  7-2: VAV-10,                            !- Zone or ZoneList Name
  ManufacturingOccupancy,                 !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  S-7-2: VAV-10 People Activity Level;    !- Activity Level Schedule Name

Lights,
  S-7-2: VAV-10 Regulated Lights,         !- Name
  7-2: VAV-10,                            !- Zone or ZoneList Name
  ManufacturingLights,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-7-2: VAV-10 Recepticle Loads,         !- Name
  7-2: VAV-10,                            !- Zone or ZoneList Name
  ManufacturingReceptacle,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-7-2: VAV-10 Space Infiltration Design Flow Rate 1, !- Name
  7-2: VAV-10,                            !- Zone or ZoneList Name
  ManufacturingInfiltration,              !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  7-2: VAV-10 Thermostat,                 !- Name
  7-2: VAV-10,                            !- Zone or ZoneList Name
  7-2: VAV-10 Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  7-2: VAV-10 Thermostat;                 !- Control Name 1

Schedule:Compact,
  7-2: VAV-10 Thermostat Schedule,        !- Name
  7-2: VAV-10 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  7-2: VAV-10 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  7-2: VAV-10 Thermostat,                 !- Name
  ManufacturingHtgSetpt,                  !- Heating Setpoint Temperature Schedule Name
  ManufacturingClgSetpt;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  7-2: VAV-10,                            !- Zone Name
  7-2: VAV-10 Equipment List,             !- Zone Conditioning Equipment List Name
  7-2: VAV-10 Inlet Node List,            !- Zone Air Inlet Node or NodeList Name
  7-2: VAV-10 Exhaust Node List,          !- Zone Air Exhaust Node or NodeList Name
  {051f4989-1467-4608-bf84-b822a0364ae0}, !- Zone Air Node Name
  7-2: VAV-10 Return Air Node;            !- Zone Return Air Node Name

NodeList,
  7-2: VAV-10 Inlet Node List,            !- Name
  BaseVAVBox TrmlUnit-6 Outlet Node;      !- Node Name 1

NodeList,
  7-2: VAV-10 Exhaust Node List,          !- Name
  7-2: VAV-10 BaseExhFan Inlet Node;      !- Node Name 1

Fan:ZoneExhaust,
  7-2: VAV-10 BaseExhFan,                 !- Name
  ManufacturingHVACAvail,                 !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  627.487320657,                          !- Pressure Rise {Pa}
  0.16518160512,                          !- Maximum Flow Rate {m3/s}
  7-2: VAV-10 BaseExhFan Inlet Node,      !- Air Inlet Node Name
  7-2: VAV-10 BaseExhFan Outlet Node,     !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  On;                                     !- Balanced Exhaust Fraction Schedule Name

Schedule:Year,
  ManufacturingHVACAvail,                 !- Name
  OnOff,                                  !- Schedule Type Limits Name
  ManufacturingHVACAvailWk,               !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ManufacturingHVACAvailWk,               !- Name
  ManufacturingHVACAvailSun,              !- Sunday Schedule:Day Name
  ManufacturingHVACAvailWD,               !- Monday Schedule:Day Name
  ManufacturingHVACAvailWD,               !- Tuesday Schedule:Day Name
  ManufacturingHVACAvailWD,               !- Wednesday Schedule:Day Name
  ManufacturingHVACAvailWD,               !- Thursday Schedule:Day Name
  ManufacturingHVACAvailWD,               !- Friday Schedule:Day Name
  ManufacturingHVACAvailSat,              !- Saturday Schedule:Day Name
  ManufacturingHVACAvailSun,              !- Holiday Schedule:Day Name
  ManufacturingHVACAvailWD,               !- SummerDesignDay Schedule:Day Name
  ManufacturingHVACAvailWD,               !- WinterDesignDay Schedule:Day Name
  ManufacturingHVACAvailSun,              !- CustomDay1 Schedule:Day Name
  ManufacturingHVACAvailSun;              !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  ManufacturingHVACAvailSun,              !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingHVACAvailWD,               !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingHVACAvailSat,              !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVBox TrmlUnit-6,              !- Name
  BaseVAVBox TrmlUnit-6 Outlet Node,      !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAVBox TrmlUnit-6;                  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAVBox TrmlUnit-6,                  !- Name
  Always On,                              !- Availability Schedule Name
  BaseVAVBox TrmlUnit-6 Damper Outlet,    !- Damper Air Outlet Node Name
  BaseAirSys5-2 Zone Splitter Outlet Node 2, !- Air Inlet Node Name
  0.27703173331607,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0821188551168,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-6,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAVBox TrmlUnit-6 Outlet Node,      !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.50000085179311,                       !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-6,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 10, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-6 Water Outlet Node, !- Water Outlet Node Name
  BaseVAVBox TrmlUnit-6 Damper Outlet,    !- Air Inlet Node Name
  BaseVAVBox TrmlUnit-6 Outlet Node,      !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  6284.64533588015,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  7-2: VAV-10 Equipment List,             !- Name
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  7-2: VAV-10 BaseExhFan,                 !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU BaseVAVBox TrmlUnit-6,              !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  7-2: VAV-10,                            !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  7-2: VAV-10 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  7-2: VAV-10 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  7-2: VAV-10 Design Spec Zone Air Dist,  !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  7-2: VAV-10 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  8-2: VAV-12,                            !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  251.793399896064,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Interior Surface104,                    !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  8-2: VAV-12,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9178504, 10.8895896, 4.78536,         !- X,Y,Z Vertex 1 {m}
  6.90372, 3.9858696, 4.78536,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 3 {m}
  -3.9858696, 6.90372, 4.78536;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back101,                              !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  8-2: VAV-12,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  9.8474784, 0, 4.78536,                  !- X,Y,Z Vertex 3 {m}
  9.8474784, 0, 8.74776;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Back 6*4 3*4102,                        !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  N/Back101,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 6.61416,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  1.8288, 0, 4.78536,                     !- X,Y,Z Vertex 3 {m}
  1.8288, 0, 6.61416;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left103,                              !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  8-2: VAV-12,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  0, 8.6983824, 4.78536,                  !- X,Y,Z Vertex 3 {m}
  0, 8.6983824, 8.74776;                  !- X,Y,Z Vertex 4 {m}

People,
  S-8-2: VAV-12 People,                   !- Name
  8-2: VAV-12,                            !- Zone or ZoneList Name
  ManufacturingOccupancy,                 !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
