  S-8-2: VAV-12 People Activity Level;    !- Activity Level Schedule Name

Lights,
  S-8-2: VAV-12 Regulated Lights,         !- Name
  8-2: VAV-12,                            !- Zone or ZoneList Name
  ManufacturingLights,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000516,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-8-2: VAV-12 Recepticle Loads,         !- Name
  8-2: VAV-12,                            !- Zone or ZoneList Name
  ManufacturingReceptacle,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-8-2: VAV-12 Space Infiltration Design Flow Rate 1, !- Name
  8-2: VAV-12,                            !- Zone or ZoneList Name
  ManufacturingInfiltration,              !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  8-2: VAV-12 Thermostat,                 !- Name
  8-2: VAV-12,                            !- Zone or ZoneList Name
  8-2: VAV-12 Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  8-2: VAV-12 Thermostat;                 !- Control Name 1

Schedule:Compact,
  8-2: VAV-12 Thermostat Schedule,        !- Name
  8-2: VAV-12 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  8-2: VAV-12 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  8-2: VAV-12 Thermostat,                 !- Name
  ManufacturingHtgSetpt,                  !- Heating Setpoint Temperature Schedule Name
  ManufacturingClgSetpt;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  8-2: VAV-12,                            !- Zone Name
  8-2: VAV-12 Equipment List,             !- Zone Conditioning Equipment List Name
  8-2: VAV-12 Inlet Node List,            !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {4881eceb-7aad-4a00-a48a-e64bfab6047b}, !- Zone Air Node Name
  8-2: VAV-12 Return Air Node;            !- Zone Return Air Node Name

NodeList,
  8-2: VAV-12 Inlet Node List,            !- Name
  BaseVAVBox TrmlUnit-7 Outlet Node;      !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVBox TrmlUnit-7,              !- Name
  BaseVAVBox TrmlUnit-7 Outlet Node,      !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAVBox TrmlUnit-7;                  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAVBox TrmlUnit-7,                  !- Name
  Always On,                              !- Availability Schedule Name
  BaseVAVBox TrmlUnit-7 Damper Outlet,    !- Damper Air Outlet Node Name
  BaseAirSys5-2 Zone Splitter Outlet Node 3, !- Air Inlet Node Name
  0.24776060899392,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.049552121798784,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-7,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAVBox TrmlUnit-7 Outlet Node,      !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.499999047573694,                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-7,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 11, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-7 Water Outlet Node, !- Water Outlet Node Name
  BaseVAVBox TrmlUnit-7 Damper Outlet,    !- Air Inlet Node Name
  BaseVAVBox TrmlUnit-7 Outlet Node,      !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  4141.56313524578,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  8-2: VAV-12 Equipment List,             !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseVAVBox TrmlUnit-7,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  8-2: VAV-12,                            !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  8-2: VAV-12 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  8-2: VAV-12 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  8-2: VAV-12 Design Spec Zone Air Dist,  !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  8-2: VAV-12 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  9-2: VAV-13,                            !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  572.793172862976,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Interior Surface114,                    !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  9-2: VAV-13,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.0847104, 4.78536,                 !- X,Y,Z Vertex 1 {m}
  6.0423552, 6.0423552, 4.78536,          !- X,Y,Z Vertex 2 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 3 {m}
  -6.0423552, 6.0423552, 4.78536;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface116,                    !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  9-2: VAV-13,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.8714232, 3.2519112, 4.78536,         !- X,Y,Z Vertex 1 {m}
  1.190244, 2.0616672, 4.78536,           !- X,Y,Z Vertex 2 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 3 {m}
  -2.0616672, 1.190244, 4.78536;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface120,                    !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  9-2: VAV-13,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.7883592, 6.5620392, 4.78536,         !- X,Y,Z Vertex 1 {m}
  1.38684, 5.1751992, 4.78536,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 3 {m}
  -5.1751992, 1.38684, 4.78536;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface122,                    !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  9-2: VAV-13,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.567684, 4.78536,                   !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  -3.567684, 0, 4.78536,                  !- X,Y,Z Vertex 3 {m}
  -3.567684, 3.567684, 4.78536;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface124,                    !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  9-2: VAV-13,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.7967472, 2.973324, 4.78536,          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  -2.973324, -0.7967472, 4.78536,         !- X,Y,Z Vertex 3 {m}
  -3.7700712, 2.1765768, 4.78536;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface126,                    !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  9-2: VAV-13,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.319784, 2.286, 4.78536,              !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  -2.286, -1.319784, 4.78536,             !- X,Y,Z Vertex 3 {m}
  -3.605784, 0.966216, 4.78536;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface128,                    !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  9-2: VAV-13,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.9985736, 1.9985736, 4.78536,         !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  -1.9985736, -1.9985736, 4.78536,        !- X,Y,Z Vertex 3 {m}
  -3.9971472, 0, 4.78536;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SE/Left119,                             !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  9-2: VAV-13,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  -3.0172152, -3.0172152, 4.78536,        !- X,Y,Z Vertex 3 {m}
  -3.0172152, -3.0172152, 8.74776;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SE/Right123,                            !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  9-2: VAV-13,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  -1.9729704, -1.9729704, 4.78536,        !- X,Y,Z Vertex 3 {m}
  -1.9729704, -1.9729704, 8.74776;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left113,                              !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  9-2: VAV-13,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  0, 2.3798784, 4.78536,                  !- X,Y,Z Vertex 3 {m}
  0, 2.3798784, 8.74776;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left115,                              !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  9-2: VAV-13,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  0, 1.641348, 4.78536,                   !- X,Y,Z Vertex 3 {m}
  0, 1.641348, 8.74776;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left117,                              !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  9-2: VAV-13,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  0, 9.81456, 4.78536,                    !- X,Y,Z Vertex 3 {m}
  0, 9.81456, 8.74776;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left: 15*14118,                         !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  W/Left117,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  0, 4.9237392, 4.78536,                  !- X,Y,Z Vertex 3 {m}
  0, 4.9237392, 8.74776;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left121,                              !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  9-2: VAV-13,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  0, 3.774948, 4.78536,                   !- X,Y,Z Vertex 3 {m}
  0, 3.774948, 8.74776;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left125,                              !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  9-2: VAV-13,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  0, 2.0516088, 4.78536,                  !- X,Y,Z Vertex 3 {m}
  0, 2.0516088, 8.74776;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left127,                              !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU082,                     !- Construction Name
  9-2: VAV-13,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  0, 2.3798784, 4.78536,                  !- X,Y,Z Vertex 3 {m}
  0, 2.3798784, 8.74776;                  !- X,Y,Z Vertex 4 {m}

People,
  S-9-2: VAV-13 People,                   !- Name
  9-2: VAV-13,                            !- Zone or ZoneList Name
  ManufacturingOccupancy,                 !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  S-9-2: VAV-13 People Activity Level;    !- Activity Level Schedule Name

Lights,
  S-9-2: VAV-13 Regulated Lights,         !- Name
  9-2: VAV-13,                            !- Zone or ZoneList Name
  ManufacturingLights,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000516,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-9-2: VAV-13 Recepticle Loads,         !- Name
  9-2: VAV-13,                            !- Zone or ZoneList Name
  ManufacturingReceptacle,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-9-2: VAV-13 Space Infiltration Design Flow Rate 1, !- Name
  9-2: VAV-13,                            !- Zone or ZoneList Name
  ManufacturingInfiltration,              !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  9-2: VAV-13 Thermostat,                 !- Name
  9-2: VAV-13,                            !- Zone or ZoneList Name
  9-2: VAV-13 Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  9-2: VAV-13 Thermostat;                 !- Control Name 1

Schedule:Compact,
  9-2: VAV-13 Thermostat Schedule,        !- Name
  9-2: VAV-13 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  9-2: VAV-13 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  9-2: VAV-13 Thermostat,                 !- Name
  ManufacturingHtgSetpt,                  !- Heating Setpoint Temperature Schedule Name
  ManufacturingClgSetpt;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  9-2: VAV-13,                            !- Zone Name
  9-2: VAV-13 Equipment List,             !- Zone Conditioning Equipment List Name
  9-2: VAV-13 Inlet Node List,            !- Zone Air Inlet Node or NodeList Name
  9-2: VAV-13 Exhaust Node List,          !- Zone Air Exhaust Node or NodeList Name
  {6626d217-eb72-43e2-aae5-9c569196bfb5}, !- Zone Air Node Name
  9-2: VAV-13 Return Air Node;            !- Zone Return Air Node Name

NodeList,
  9-2: VAV-13 Inlet Node List,            !- Name
  BaseVAVBox TrmlUnit-8 Outlet Node;      !- Node Name 1

NodeList,
  9-2: VAV-13 Exhaust Node List,          !- Name
  9-2: VAV-13 BaseExhFan Inlet Node;      !- Node Name 1

Fan:ZoneExhaust,
  9-2: VAV-13 BaseExhFan,                 !- Name
  ManufacturingHVACAvail,                 !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  941.229735541,                          !- Pressure Rise {Pa}
  0.16518160512,                          !- Maximum Flow Rate {m3/s}
  9-2: VAV-13 BaseExhFan Inlet Node,      !- Air Inlet Node Name
  9-2: VAV-13 BaseExhFan Outlet Node,     !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  On;                                     !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVBox TrmlUnit-8,              !- Name
  BaseVAVBox TrmlUnit-8 Outlet Node,      !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAVBox TrmlUnit-8;                  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAVBox TrmlUnit-8,                  !- Name
  Always On,                              !- Availability Schedule Name
  BaseVAVBox TrmlUnit-8 Damper Outlet,    !- Damper Air Outlet Node Name
  BaseAirSys5-2 Zone Splitter Outlet Node 4, !- Air Inlet Node Name
  0.603139393460736,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.120627878692147,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-8,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAVBox TrmlUnit-8 Outlet Node,      !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-8,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 12, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-8 Water Outlet Node, !- Water Outlet Node Name
  BaseVAVBox TrmlUnit-8 Damper Outlet,    !- Air Inlet Node Name
  BaseVAVBox TrmlUnit-8 Outlet Node,      !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  8889.54892889191,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  9-2: VAV-13 Equipment List,             !- Name
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  9-2: VAV-13 BaseExhFan,                 !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU BaseVAVBox TrmlUnit-8,              !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  9-2: VAV-13,                            !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  9-2: VAV-13 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  9-2: VAV-13 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  9-2: VAV-13 Design Spec Zone Air Dist,  !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  9-2: VAV-13 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

RunPeriod,
  OAKLAND_724930_CZ2010,                  !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Thursday,                               !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

Timestep,
  4;                                      !- Number of Timesteps per Hour

Sizing:Parameters,
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

ProgramControl,
  1;                                      !- Number of Threads Allowed

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  Air - Metal Wall Framing - 16 or 24 in. OC, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Air - Metal Wall Framing - 16 or 24 in. OC 1, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Carpet - 3/4 in.,                       !- Name
  Smooth,                                 !- Roughness
  0.01905,                                !- Thickness {m}
  0.0455183217255675,                     !- Conductivity {W/m-K}
  288.332340731283,                       !- Density {kg/m3}
  1381.644,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Compliance Insulation R10.06,           !- Name
  Smooth,                                 !- Roughness
  0.040781732,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Compliance Insulation R24.86,           !- Name
  Smooth,                                 !- Roughness
  0.100778564,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Concrete - 140 lb/ft3 - 4 in.,          !- Name
  Smooth,                                 !- Roughness
  0.1016,                                 !- Thickness {m}
  1.95140333633374,                       !- Conductivity {W/m-K}
  2239.06081041215,                       !- Density {kg/m3}
  921.096,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Concrete - 140 lb/ft3 - 6 in.,          !- Name
  Smooth,                                 !- Roughness
  0.1524,                                 !- Thickness {m}
  1.95140333633374,                       !- Conductivity {W/m-K}
  2239.06081041215,                       !- Density {kg/m3}
  921.096,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Gypsum Board - 1/2 in.,                 !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Gypsum Board - 5/8 in.,                 !- Name
  MediumRough,                            !- Roughness
  0.016002,                               !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Metal Deck - 1/16 in.,                  !- Name
  MediumRough,                            !- Roughness
  0.0015875,                              !- Thickness {m}
  45.3452482589303,                       !- Conductivity {W/m-K}
  7820.53418843482,                       !- Density {kg/m3}
  502.416,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Metal Standing Seam - 1/16 in.,         !- Name
  MediumRough,                            !- Roughness
  0.0015875,                              !- Thickness {m}
  0.576853864301583,                      !- Conductivity {W/m-K}
  7820.53418843482,                       !- Density {kg/m3}
  502.416,                                !- Specific Heat {J/kg-K}
  0.85,                                   !- Thermal Absorptance
  0.37,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Stucco - 7/8 in.,                       !- Name
  MediumRough,                            !- Roughness
  0.022352,                               !- Thickness {m}
  0.700947539880412,                      !- Conductivity {W/m-K}
  1855.09824333832,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Stucco - 7/8 in. 1,                     !- Name
  MediumRough,                            !- Roughness
  0.022352,                               !- Thickness {m}
  0.700947539880412,                      !- Conductivity {W/m-K}
  1855.09824333832,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  ExtOpaqueDoorU145 Material,             !- Name
  MediumSmooth,                           !- Roughness
  0.121455299091246,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  NFRC CW/SF DR Material,                 !- Name
  2.55521850350106,                       !- U-Factor {W/m2-K}
  0.23,                                   !- Solar Heat Gain Coefficient
  0.17;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  NFRC CW/SF Material,                    !- Name
  2.32808796985652,                       !- U-Factor {W/m2-K}
  0.26,                                   !- Solar Heat Gain Coefficient
  0.46;                                   !- Visible Transmittance

Construction,
  ExtOpaqueDoorU145,                      !- Name
  ExtOpaqueDoorU145 Material;             !- Layer 1

Construction,
  FlatNonresWoodFramingAndOtherRoofU039,  !- Name
  Metal Standing Seam - 1/16 in.,         !- Layer 1
  Compliance Insulation R24.86;           !- Layer 2

Construction,
  MetalFrameWallInterior,                 !- Name
  Gypsum Board - 5/8 in.,                 !- Layer 1
  Air - Metal Wall Framing - 16 or 24 in. OC 1, !- Layer 2
  Gypsum Board - 5/8 in.;                 !- Layer 3

Construction,
  MetalFrameWallU082,                     !- Name
  Stucco - 7/8 in.,                       !- Layer 1
  Compliance Insulation R10.06,           !- Layer 2
  Air - Metal Wall Framing - 16 or 24 in. OC, !- Layer 3
  Gypsum Board - 1/2 in.;                 !- Layer 4

Construction,
  MetalFrameWallUnconditioned,            !- Name
  Stucco - 7/8 in. 1;                     !- Layer 1

Construction,
  NFRC CW/SF,                             !- Name
  NFRC CW/SF Material;                    !- Layer 1

Construction,
  NFRC CW/SF DR,                          !- Name
  NFRC CW/SF DR Material;                 !- Layer 1

Construction,
  TypicalFloorInterior,                   !- Name
  Metal Deck - 1/16 in.,                  !- Layer 1
  Concrete - 140 lb/ft3 - 4 in.,          !- Layer 2
  Carpet - 3/4 in.;                       !- Layer 3

Construction:FfactorGroundFloor,
  Slab-on-Grade129 SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  464.51020125903,                        !- Area {m2}
  123.444;                                !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade130 SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  464.5152,                               !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade131 SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  55.7400010565491,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade25 SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  276.482216386719,                       !- Area {m2}
  21.9456;                                !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade30 SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  25.1765307874829,                       !- Area {m2}
  10.60704;                               !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade32 SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  14.3070713187034,                       !- Area {m2}
  2.49936;                                !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade328 SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  24.1542844500442,                       !- Area {m2}
  4.14528;                                !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade330 SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  12.8198771318074,                       !- Area {m2}
  3.13944;                                !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade332 SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  7.24678615672128,                       !- Area {m2}
  2.01168;                                !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade337 SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  6.3167573277504,                        !- Area {m2}
  1.76784;                                !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade338 SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  6.31751095721088,                       !- Area {m2}
  1.76784;                                !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade34 SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  7.61775366252672,                       !- Area {m2}
  2.1336;                                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade36 SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  7.61802586843392,                       !- Area {m2}
  2.31648;                                !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade38 SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  12.8202487439674,                       !- Area {m2}
  3.41376;                                !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade52 SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  28.892216021904,                        !- Area {m2}
  3.62712;                                !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade59 SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  35.4899016445709,                       !- Area {m2}
  3.5052;                                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade60 SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  12.1703421831379,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade66 SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  110.55804553637,                        !- Area {m2}
  21.54936;                               !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade71 SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  30.9350572523424,                       !- Area {m2}
  10.3632;                                !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade72 SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  464.510852323534,                       !- Area {m2}
  123.444;                                !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade73 SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  464.519429039284,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade74 SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  55.741006453248,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Day:Interval,
  AssemblyHVACAvailSat,                   !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  AssemblyHVACAvailSun,                   !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  AssemblyHVACAvailWD,                    !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingGasEquipSat,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.2,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.2,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.2,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.2,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingGasEquipSun,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingGasEquipWD,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.75,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingInfiltrationSat,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingInfiltrationSun,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingInfiltrationWD,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.25,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.25,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.25;                                   !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingOccupancySat,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.1,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.1,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.1,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.1,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingOccupancySun,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingOccupancyWD,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.95,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.95,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.95,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.95,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.95,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.95,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.95,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.95,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.1,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.1,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.1,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.1,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingReceptacleSat,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.15,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.15,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.15,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingReceptacleSun,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingReceptacleWD,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.2,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.1,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingServiceHotWaterSat,        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.11,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.19,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.23,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.19,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.12,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.14,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.07,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.07,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.07,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.07,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.09,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingServiceHotWaterSun,        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.04,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.07,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.04,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.04,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.04,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.04,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.06,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.06,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.06,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.04,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.04,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.04,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.04,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.04,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.04,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.07,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingServiceHotWaterWD,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.19,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.38,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.39,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.57,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.54,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.34,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.33,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.44,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.26,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.21,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.15,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.17,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.08,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeGasEquipSat,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeGasEquipSun,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeGasEquipWD,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.75,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeInfiltrationSat,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeInfiltrationSun,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeInfiltrationWD,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.25,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.25,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.25;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeOccupancySat,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.1,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.1,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.1,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.1,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeOccupancySun,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeOccupancyWD,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.95,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.95,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.95,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.95,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.95,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.95,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.95,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.95,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.1,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.1,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.1,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.1,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeReceptacleSat,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.15,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.15,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.15,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeReceptacleSun,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeReceptacleWD,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.2,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.1,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeServiceHotWaterSat,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.11,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.19,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.23,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.19,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.12,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.14,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.07,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.07,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.07,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.07,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.09,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeServiceHotWaterSun,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.04,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.07,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.04,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.04,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.04,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.04,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.06,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.06,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.06,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.04,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.04,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.04,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.04,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.04,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.04,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.07,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeServiceHotWaterWD,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.19,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.38,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.39,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.57,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.54,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.34,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.33,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.44,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.26,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.21,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.15,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.17,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.08,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeWtrHtrSetptSat,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  57.2222222222222,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  57.2222222222222,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  57.2222222222222,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  57.2222222222222,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  57.2222222222222,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  57.2222222222222,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  57.2222222222222,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  57.2222222222222,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  57.2222222222222,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  57.2222222222222,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  57.2222222222222,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  57.2222222222222,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  57.2222222222222,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  57.2222222222222,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  57.2222222222222,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  57.2222222222222,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  57.2222222222222,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  57.2222222222222,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  57.2222222222222,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  57.2222222222222,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  57.2222222222222,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  57.2222222222222,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  57.2222222222222,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  57.2222222222222;                       !- Value Until Time 24

Schedule:Day:Interval,
  OfficeWtrHtrSetptSun,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  57.2222222222222,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  57.2222222222222,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  57.2222222222222,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  57.2222222222222,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  57.2222222222222,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  57.2222222222222,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  57.2222222222222,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  57.2222222222222,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  57.2222222222222,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  57.2222222222222,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  57.2222222222222,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  57.2222222222222,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  57.2222222222222,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  57.2222222222222,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  57.2222222222222,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  57.2222222222222,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  57.2222222222222,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  57.2222222222222,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  57.2222222222222,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  57.2222222222222,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  57.2222222222222,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  57.2222222222222,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  57.2222222222222,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  57.2222222222222;                       !- Value Until Time 24

Schedule:Day:Interval,
  OfficeWtrHtrSetptWD,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  57.2222222222222,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  57.2222222222222,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  57.2222222222222,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  57.2222222222222,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  57.2222222222222,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  57.2222222222222,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  57.2222222222222,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  57.2222222222222,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  57.2222222222222,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  57.2222222222222,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  57.2222222222222,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  57.2222222222222,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  57.2222222222222,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  57.2222222222222,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  57.2222222222222,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  57.2222222222222,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  57.2222222222222,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  57.2222222222222,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  57.2222222222222,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  57.2222222222222,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  57.2222222222222,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  57.2222222222222,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  57.2222222222222,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  57.2222222222222;                       !- Value Until Time 24

Schedule:Day:Interval,
  RetailGasEquipSat,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.75,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.75,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.75,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailGasEquipSun,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.75,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.75,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.75,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailGasEquipWD,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.75,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.75,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.75,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailInfiltrationSat,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.25,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailInfiltrationSun,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailInfiltrationWD,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailOccupancySat,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.6,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.8,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.8,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.6,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.2,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.1,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailOccupancySun,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.4,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.4,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.4,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.4,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.4,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.2,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.1,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailOccupancyWD,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.7,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.7,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.7,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.3,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailReceptacleSat,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.6,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.3,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.1,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  RetailReceptacleSun,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.4,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.6,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.6,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.6,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.6,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.6,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.4,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  RetailReceptacleWD,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.6,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.6,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.2,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  RetailRefrigerationSat,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.9,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.9,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.9,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.9,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.9,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.9;                                    !- Value Until Time 24

Schedule:Day:Interval,
  RetailRefrigerationSun,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.9,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.9,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.9,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.9,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.9,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.9;                                    !- Value Until Time 24

Schedule:Day:Interval,
  RetailRefrigerationWD,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.9,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.9,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.9,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.9,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.9,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.9;                                    !- Value Until Time 24

Schedule:Day:Interval,
  RetailServiceHotWaterSat,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.11,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.08,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.06,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.06,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.06,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.24,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.27,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.42,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.54,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.59,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.6,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.49,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.48,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.47,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.46,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.44,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.36,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.29,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.22,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.16,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.13;                                   !- Value Until Time 24

Schedule:Day:Interval,
  RetailServiceHotWaterSun,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.07,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.06,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.06,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.06,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.12,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.14,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.29,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.31,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.36,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.36,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.34,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.35,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.37,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.34,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.27,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.21,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.16,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.1,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.06;                                   !- Value Until Time 24

Schedule:Day:Interval,
  RetailServiceHotWaterWD,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.04,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.04,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.15,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.23,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.32,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.41,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.57,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.62,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.61,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.45,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.46,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.47,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.42,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.34,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.33,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.23,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.13,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.08;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ScheduleDay 1,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.3,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.3,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.3,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.3,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.1;                                    !- Value Until Time 24

Schedule:Day:Interval,
  ScheduleDay 2,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.3,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.3,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.3,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.3,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.1;                                    !- Value Until Time 24

Schedule:Day:Interval,
  ScheduleDay 3,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.3,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.3,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.3,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.3,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.1;                                    !- Value Until Time 24

Schedule:Day:Interval,
  ScheduleDay 4,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.3,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.3,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.3,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.3,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.1;                                    !- Value Until Time 24

Schedule:Day:Interval,
  ScheduleDay 5,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.3,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.3,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.3,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.3,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.1;                                    !- Value Until Time 24

Schedule:Day:Interval,
  ScheduleDay 6,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.4,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.4,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.4,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.4,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.4,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.4,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.4,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.4,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.1,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.1,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.1,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.1,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.1,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.1;                                    !- Value Until Time 24

Schedule:Day:Interval,
  ScheduleDay 7,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.1,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.1,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.1,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.1,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.1,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  ScheduleDay 8,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.1,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.1,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.1,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.1,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.1,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ03Apr,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  12.0555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  12.0555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  12.0555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  12.0555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  12.0555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  12.0555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  12.0555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  12.0555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  12.0555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  12.0555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  12.0555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  12.0555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  12.0555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  12.0555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  12.0555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  12.0555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  12.0555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  12.0555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  12.0555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  12.0555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  12.0555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  12.0555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  12.0555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  12.0555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ03Aug,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  13.7222222222222,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  13.7222222222222,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  13.7222222222222,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  13.7222222222222,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  13.7222222222222,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  13.7222222222222,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  13.7222222222222,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  13.7222222222222,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  13.7222222222222,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  13.7222222222222,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  13.7222222222222,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  13.7222222222222,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  13.7222222222222,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  13.7222222222222,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  13.7222222222222,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  13.7222222222222,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  13.7222222222222,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  13.7222222222222,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  13.7222222222222,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  13.7222222222222,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  13.7222222222222,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  13.7222222222222,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  13.7222222222222,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  13.7222222222222;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ03Dec,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  11.9444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  11.9444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  11.9444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  11.9444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  11.9444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  11.9444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  11.9444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  11.9444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  11.9444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  11.9444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  11.9444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  11.9444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  11.9444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  11.9444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  11.9444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  11.9444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  11.9444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  11.9444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  11.9444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  11.9444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  11.9444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  11.9444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  11.9444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  11.9444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ03Feb,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  11.2222222222222,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  11.2222222222222,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  11.2222222222222,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  11.2222222222222,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  11.2222222222222,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  11.2222222222222,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  11.2222222222222,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  11.2222222222222,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  11.2222222222222,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  11.2222222222222,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  11.2222222222222,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  11.2222222222222,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  11.2222222222222,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  11.2222222222222,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  11.2222222222222,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  11.2222222222222,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  11.2222222222222,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  11.2222222222222,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  11.2222222222222,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  11.2222222222222,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  11.2222222222222,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  11.2222222222222,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  11.2222222222222,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  11.2222222222222;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ03Jan,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  11.3333333333333,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  11.3333333333333,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  11.3333333333333,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  11.3333333333333,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  11.3333333333333,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  11.3333333333333,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  11.3333333333333,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  11.3333333333333,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  11.3333333333333,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  11.3333333333333,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  11.3333333333333,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  11.3333333333333,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  11.3333333333333,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  11.3333333333333,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  11.3333333333333,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  11.3333333333333,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  11.3333333333333,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  11.3333333333333,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  11.3333333333333,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  11.3333333333333,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  11.3333333333333,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  11.3333333333333,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  11.3333333333333,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  11.3333333333333;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ03Jul,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  13.3333333333333,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  13.3333333333333,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  13.3333333333333,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  13.3333333333333,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  13.3333333333333,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  13.3333333333333,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  13.3333333333333,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  13.3333333333333,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  13.3333333333333,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  13.3333333333333,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  13.3333333333333,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  13.3333333333333,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  13.3333333333333,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  13.3333333333333,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  13.3333333333333,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  13.3333333333333,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  13.3333333333333,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  13.3333333333333,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  13.3333333333333,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  13.3333333333333,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  13.3333333333333,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  13.3333333333333,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  13.3333333333333,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  13.3333333333333;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ03Jun,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  13.0555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  13.0555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  13.0555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  13.0555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  13.0555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  13.0555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  13.0555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  13.0555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  13.0555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  13.0555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  13.0555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  13.0555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  13.0555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  13.0555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  13.0555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  13.0555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  13.0555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  13.0555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  13.0555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  13.0555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  13.0555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  13.0555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  13.0555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  13.0555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ03Mar,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  11.7222222222222,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  11.7222222222222,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  11.7222222222222,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  11.7222222222222,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  11.7222222222222,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  11.7222222222222,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  11.7222222222222,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  11.7222222222222,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  11.7222222222222,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  11.7222222222222,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  11.7222222222222,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  11.7222222222222,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  11.7222222222222,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  11.7222222222222,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  11.7222222222222,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  11.7222222222222,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  11.7222222222222,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  11.7222222222222,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  11.7222222222222,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  11.7222222222222,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  11.7222222222222,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  11.7222222222222,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  11.7222222222222,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  11.7222222222222;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ03May,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  11.9444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  11.9444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  11.9444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  11.9444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  11.9444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  11.9444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  11.9444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  11.9444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  11.9444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  11.9444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  11.9444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  11.9444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  11.9444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  11.9444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  11.9444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  11.9444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  11.9444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  11.9444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  11.9444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  11.9444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  11.9444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  11.9444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  11.9444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  11.9444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ03Nov,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  13.0555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  13.0555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  13.0555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  13.0555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  13.0555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  13.0555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  13.0555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  13.0555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  13.0555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  13.0555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  13.0555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  13.0555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  13.0555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  13.0555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  13.0555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  13.0555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  13.0555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  13.0555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  13.0555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  13.0555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  13.0555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  13.0555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  13.0555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  13.0555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ03Oct,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  13.9444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  13.9444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  13.9444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  13.9444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  13.9444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  13.9444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  13.9444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  13.9444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  13.9444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  13.9444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  13.9444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  13.9444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  13.9444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  13.9444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  13.9444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  13.9444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  13.9444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  13.9444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  13.9444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  13.9444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  13.9444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  13.9444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  13.9444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  13.9444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ03Sep,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  13.6666666666667,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  13.6666666666667,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  13.6666666666667,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  13.6666666666667,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  13.6666666666667,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  13.6666666666667,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  13.6666666666667,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  13.6666666666667,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  13.6666666666667,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  13.6666666666667,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  13.6666666666667,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  13.6666666666667,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  13.6666666666667,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  13.6666666666667,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  13.6666666666667,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  13.6666666666667,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  13.6666666666667,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  13.6666666666667,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  13.6666666666667,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  13.6666666666667,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  13.6666666666667,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  13.6666666666667,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  13.6666666666667,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  13.6666666666667;                       !- Value Until Time 24

Schedule:Day:Interval,
  {07d22880-f8d2-4277-8ca0-0893f461986e}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {083d6f12-2e7f-4236-b424-3295e9ef1c19}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {0848aee6-e55c-489f-815c-44bca56fe337}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {099b14e8-3930-4314-9f96-cfcf1231fe83}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  331.17030929461;                        !- Value Until Time 1

Schedule:Day:Interval,
  {109e5e55-4453-4e81-81d8-8984e49c692f}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {12fb47a5-0541-4fd5-8972-f40de6c870e4}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {17f4c9b2-40a1-46a2-a86c-2d4a3346f106}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {1ab5301e-0664-49c1-a7e9-0d683a929e60}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {1c804101-67c8-4ee1-99cc-bf791087fd4c}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {25b6229c-41b1-4be7-bffb-c5d8b7d84943}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {26ae5ede-1922-48cb-a4de-907614153c4b}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {284d6932-6488-4d00-9a6c-cedbc0500942}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {2b26b452-8dc9-4933-9114-a6a277c932d6}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {32072ab4-cecd-4e82-bb70-545d39aea107}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {330d92a1-0406-4549-b949-93eb2f31c876}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {471b83a8-3bdb-49d8-b15e-77512351afb3}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {4736062a-b840-4ccb-841c-906a63a9b500}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {474cbcbd-dd92-4354-ae32-aebed6d3fcca}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  {47f43703-979d-4c4c-a7a3-50b28042e0dc}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {483dc5be-8927-46ed-9e3b-45bf56ab46a0}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {49658ed7-dcbb-45e5-9e0e-09fce3b117c2}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  213.941881225722;                       !- Value Until Time 1

Schedule:Day:Interval,
  {4b76c67a-303f-4e38-bc96-3b3114de9d28}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {52792177-df65-476a-a06f-2a9a31ef3bab}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {55ff4bee-f517-48ec-8b43-cc22f8994a58}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {5fa149ad-0309-48ea-897e-66c974d37e74}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {6d737cb7-f081-462c-80d4-da473919b250}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {746cc993-d8ac-400a-8f75-416d5ae64531}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {8396fb40-4174-4716-b9dc-0e7093910960}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {84482f76-41a5-43c6-b0fb-2e3a4d21360a}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {897a64c9-d7b2-4f23-86f8-0cfa4eb2665f}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  {8adbed57-1807-4cbc-a0a7-af5bff51483b}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  161.189088594722;                       !- Value Until Time 1

Schedule:Day:Interval,
  {8f877e5e-7180-4446-921d-004a7c2accc3}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {91d9ee70-1d05-4da1-b0f0-338b93c2fbea}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {96756888-f260-42e6-8b0b-52c952b6f0aa}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {9de50c02-e671-4fa4-970c-eab176e9c8f4}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  219.803302629166;                       !- Value Until Time 1

Schedule:Day:Interval,
  {a4ad0c04-b596-4c11-bbeb-5e425e06deed}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {a7ed0d72-b329-41da-af1e-b12e3afee180}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {b3654096-d780-4777-92e3-fcae0b681c55}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {c1fd2620-9b27-467d-b2f3-397f4d3b6a9f}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {c3119f5a-a541-41cb-9d74-9d3b4b7f909e}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {c3b0fcdb-f0a0-487a-9ade-755ce317505e}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {c50f9dce-92d9-4a19-a029-7ab55f1eec52}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {c781b826-9f05-405e-a0c4-510b6216c32f}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {ca685f56-4d8c-4293-ba1a-00f97c919544}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {d0ff04c5-15ea-4cc1-9d08-4c84b93b8328}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {d1aeb423-38e6-4f3b-8aa2-8d433b2e0653}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {dd677d69-1955-45c1-afd3-cf4d57929681}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {ddbf2d9a-ebd0-4aac-b0de-2722d79b1d08}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {e40d94a2-bbc0-4fb2-adbf-e4330107f41a}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {e4155810-d656-4c25-9afc-ce472dbdc019}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {eab5664e-5ffd-4900-8f93-65462ceef8ca}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {f039e3a1-e805-4b43-ae23-c2011e614e7a}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  {f042214c-912b-4bb2-9505-92e719df8e17}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {f4edae03-a0d4-4055-a790-77bbcc0dea1f}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {f6b5620a-ebca-4f1b-8243-6815288eb8fe}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {f9cb4721-3644-4c28-a794-f58352d647ac}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {fe9a2bb0-e14f-4ec0-955d-50dc08584d6a}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {ff2e293a-491a-4741-86f6-d8ac75b2df52}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Week:Daily,
  Healthcare Process8,                    !- Name
  ScheduleDay 7,                          !- Sunday Schedule:Day Name
  ScheduleDay 1,                          !- Monday Schedule:Day Name
  ScheduleDay 2,                          !- Tuesday Schedule:Day Name
  ScheduleDay 3,                          !- Wednesday Schedule:Day Name
  ScheduleDay 4,                          !- Thursday Schedule:Day Name
  ScheduleDay 5,                          !- Friday Schedule:Day Name
  ScheduleDay 6,                          !- Saturday Schedule:Day Name
  ScheduleDay 8,                          !- Holiday Schedule:Day Name
  ScheduleDay 1,                          !- SummerDesignDay Schedule:Day Name
  ScheduleDay 8,                          !- WinterDesignDay Schedule:Day Name
  ScheduleDay 8,                          !- CustomDay1 Schedule:Day Name
  ScheduleDay 8;                          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ManufacturingGasEquipWk,                !- Name
  ManufacturingGasEquipSun,               !- Sunday Schedule:Day Name
  ManufacturingGasEquipWD,                !- Monday Schedule:Day Name
  ManufacturingGasEquipWD,                !- Tuesday Schedule:Day Name
  ManufacturingGasEquipWD,                !- Wednesday Schedule:Day Name
  ManufacturingGasEquipWD,                !- Thursday Schedule:Day Name
  ManufacturingGasEquipWD,                !- Friday Schedule:Day Name
  ManufacturingGasEquipSat,               !- Saturday Schedule:Day Name
  ManufacturingGasEquipSun,               !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ManufacturingGasEquipSun,               !- CustomDay1 Schedule:Day Name
  ManufacturingGasEquipSun;               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ManufacturingInfiltrationWk,            !- Name
  ManufacturingInfiltrationSun,           !- Sunday Schedule:Day Name
  ManufacturingInfiltrationWD,            !- Monday Schedule:Day Name
  ManufacturingInfiltrationWD,            !- Tuesday Schedule:Day Name
  ManufacturingInfiltrationWD,            !- Wednesday Schedule:Day Name
  ManufacturingInfiltrationWD,            !- Thursday Schedule:Day Name
  ManufacturingInfiltrationWD,            !- Friday Schedule:Day Name
  ManufacturingInfiltrationSat,           !- Saturday Schedule:Day Name
  ManufacturingInfiltrationSun,           !- Holiday Schedule:Day Name
  ManufacturingInfiltrationWD,            !- SummerDesignDay Schedule:Day Name
  ManufacturingInfiltrationWD,            !- WinterDesignDay Schedule:Day Name
  ManufacturingInfiltrationSun,           !- CustomDay1 Schedule:Day Name
  ManufacturingInfiltrationSun;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ManufacturingOccupancyWk,               !- Name
  ManufacturingOccupancySun,              !- Sunday Schedule:Day Name
  ManufacturingOccupancyWD,               !- Monday Schedule:Day Name
  ManufacturingOccupancyWD,               !- Tuesday Schedule:Day Name
  ManufacturingOccupancyWD,               !- Wednesday Schedule:Day Name
  ManufacturingOccupancyWD,               !- Thursday Schedule:Day Name
  ManufacturingOccupancyWD,               !- Friday Schedule:Day Name
  ManufacturingOccupancySat,              !- Saturday Schedule:Day Name
  ManufacturingOccupancySun,              !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ManufacturingOccupancySun,              !- CustomDay1 Schedule:Day Name
  ManufacturingOccupancySun;              !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ManufacturingReceptacleWk,              !- Name
  ManufacturingReceptacleSun,             !- Sunday Schedule:Day Name
  ManufacturingReceptacleWD,              !- Monday Schedule:Day Name
  ManufacturingReceptacleWD,              !- Tuesday Schedule:Day Name
  ManufacturingReceptacleWD,              !- Wednesday Schedule:Day Name
  ManufacturingReceptacleWD,              !- Thursday Schedule:Day Name
  ManufacturingReceptacleWD,              !- Friday Schedule:Day Name
  ManufacturingReceptacleSat,             !- Saturday Schedule:Day Name
  ManufacturingReceptacleSun,             !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ManufacturingReceptacleSun,             !- CustomDay1 Schedule:Day Name
  ManufacturingReceptacleSun;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ManufacturingServiceHotWaterWk,         !- Name
  ManufacturingServiceHotWaterSun,        !- Sunday Schedule:Day Name
  ManufacturingServiceHotWaterWD,         !- Monday Schedule:Day Name
  ManufacturingServiceHotWaterWD,         !- Tuesday Schedule:Day Name
  ManufacturingServiceHotWaterWD,         !- Wednesday Schedule:Day Name
  ManufacturingServiceHotWaterWD,         !- Thursday Schedule:Day Name
  ManufacturingServiceHotWaterWD,         !- Friday Schedule:Day Name
  ManufacturingServiceHotWaterSat,        !- Saturday Schedule:Day Name
  ManufacturingServiceHotWaterSun,        !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ManufacturingServiceHotWaterSun,        !- CustomDay1 Schedule:Day Name
  ManufacturingServiceHotWaterSun;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeGasEquipWk,                       !- Name
  OfficeGasEquipSun,                      !- Sunday Schedule:Day Name
  OfficeGasEquipWD,                       !- Monday Schedule:Day Name
  OfficeGasEquipWD,                       !- Tuesday Schedule:Day Name
  OfficeGasEquipWD,                       !- Wednesday Schedule:Day Name
  OfficeGasEquipWD,                       !- Thursday Schedule:Day Name
  OfficeGasEquipWD,                       !- Friday Schedule:Day Name
  OfficeGasEquipSat,                      !- Saturday Schedule:Day Name
  OfficeGasEquipSun,                      !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeGasEquipSun,                      !- CustomDay1 Schedule:Day Name
  OfficeGasEquipSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeInfiltrationWk,                   !- Name
  OfficeInfiltrationSun,                  !- Sunday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Monday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Tuesday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Wednesday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Thursday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Friday Schedule:Day Name
  OfficeInfiltrationSat,                  !- Saturday Schedule:Day Name
  OfficeInfiltrationSun,                  !- Holiday Schedule:Day Name
  OfficeInfiltrationWD,                   !- SummerDesignDay Schedule:Day Name
  OfficeInfiltrationWD,                   !- WinterDesignDay Schedule:Day Name
  OfficeInfiltrationSun,                  !- CustomDay1 Schedule:Day Name
  OfficeInfiltrationSun;                  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeOccupancyWk,                      !- Name
  OfficeOccupancySun,                     !- Sunday Schedule:Day Name
  OfficeOccupancyWD,                      !- Monday Schedule:Day Name
  OfficeOccupancyWD,                      !- Tuesday Schedule:Day Name
  OfficeOccupancyWD,                      !- Wednesday Schedule:Day Name
  OfficeOccupancyWD,                      !- Thursday Schedule:Day Name
  OfficeOccupancyWD,                      !- Friday Schedule:Day Name
  OfficeOccupancySat,                     !- Saturday Schedule:Day Name
  OfficeOccupancySun,                     !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeOccupancySun,                     !- CustomDay1 Schedule:Day Name
  OfficeOccupancySun;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeReceptacleWk,                     !- Name
  OfficeReceptacleSun,                    !- Sunday Schedule:Day Name
  OfficeReceptacleWD,                     !- Monday Schedule:Day Name
  OfficeReceptacleWD,                     !- Tuesday Schedule:Day Name
  OfficeReceptacleWD,                     !- Wednesday Schedule:Day Name
  OfficeReceptacleWD,                     !- Thursday Schedule:Day Name
  OfficeReceptacleWD,                     !- Friday Schedule:Day Name
  OfficeReceptacleSat,                    !- Saturday Schedule:Day Name
  OfficeReceptacleSun,                    !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeReceptacleSun,                    !- CustomDay1 Schedule:Day Name
  OfficeReceptacleSun;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeServiceHotWaterWk,                !- Name
  OfficeServiceHotWaterSun,               !- Sunday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Monday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Tuesday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Wednesday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Thursday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Friday Schedule:Day Name
  OfficeServiceHotWaterSat,               !- Saturday Schedule:Day Name
  OfficeServiceHotWaterSun,               !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeServiceHotWaterSun,               !- CustomDay1 Schedule:Day Name
  OfficeServiceHotWaterSun;               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeWtrHtrSetptWk,                    !- Name
  OfficeWtrHtrSetptSun,                   !- Sunday Schedule:Day Name
  OfficeWtrHtrSetptWD,                    !- Monday Schedule:Day Name
  OfficeWtrHtrSetptWD,                    !- Tuesday Schedule:Day Name
  OfficeWtrHtrSetptWD,                    !- Wednesday Schedule:Day Name
  OfficeWtrHtrSetptWD,                    !- Thursday Schedule:Day Name
  OfficeWtrHtrSetptWD,                    !- Friday Schedule:Day Name
  OfficeWtrHtrSetptSat,                   !- Saturday Schedule:Day Name
  OfficeWtrHtrSetptSun,                   !- Holiday Schedule:Day Name
  OfficeWtrHtrSetptWD,                    !- SummerDesignDay Schedule:Day Name
  OfficeWtrHtrSetptWD,                    !- WinterDesignDay Schedule:Day Name
  OfficeWtrHtrSetptSun,                   !- CustomDay1 Schedule:Day Name
  OfficeWtrHtrSetptSun;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailGasEquipWk,                       !- Name
  RetailGasEquipSun,                      !- Sunday Schedule:Day Name
  RetailGasEquipWD,                       !- Monday Schedule:Day Name
  RetailGasEquipWD,                       !- Tuesday Schedule:Day Name
  RetailGasEquipWD,                       !- Wednesday Schedule:Day Name
  RetailGasEquipWD,                       !- Thursday Schedule:Day Name
  RetailGasEquipWD,                       !- Friday Schedule:Day Name
  RetailGasEquipSat,                      !- Saturday Schedule:Day Name
  RetailGasEquipSun,                      !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  RetailGasEquipSun,                      !- CustomDay1 Schedule:Day Name
  RetailGasEquipSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailInfiltrationWk,                   !- Name
  RetailInfiltrationSun,                  !- Sunday Schedule:Day Name
  RetailInfiltrationWD,                   !- Monday Schedule:Day Name
  RetailInfiltrationWD,                   !- Tuesday Schedule:Day Name
  RetailInfiltrationWD,                   !- Wednesday Schedule:Day Name
  RetailInfiltrationWD,                   !- Thursday Schedule:Day Name
  RetailInfiltrationWD,                   !- Friday Schedule:Day Name
  RetailInfiltrationSat,                  !- Saturday Schedule:Day Name
  RetailInfiltrationSun,                  !- Holiday Schedule:Day Name
  RetailInfiltrationWD,                   !- SummerDesignDay Schedule:Day Name
  RetailInfiltrationWD,                   !- WinterDesignDay Schedule:Day Name
  RetailInfiltrationSun,                  !- CustomDay1 Schedule:Day Name
  RetailInfiltrationSun;                  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailOccupancyWk,                      !- Name
  RetailOccupancySun,                     !- Sunday Schedule:Day Name
  RetailOccupancyWD,                      !- Monday Schedule:Day Name
  RetailOccupancyWD,                      !- Tuesday Schedule:Day Name
  RetailOccupancyWD,                      !- Wednesday Schedule:Day Name
  RetailOccupancyWD,                      !- Thursday Schedule:Day Name
  RetailOccupancyWD,                      !- Friday Schedule:Day Name
  RetailOccupancySat,                     !- Saturday Schedule:Day Name
  RetailOccupancySun,                     !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  RetailOccupancySun,                     !- CustomDay1 Schedule:Day Name
  RetailOccupancySun;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailReceptacleWk,                     !- Name
  RetailReceptacleSun,                    !- Sunday Schedule:Day Name
  RetailReceptacleWD,                     !- Monday Schedule:Day Name
  RetailReceptacleWD,                     !- Tuesday Schedule:Day Name
  RetailReceptacleWD,                     !- Wednesday Schedule:Day Name
  RetailReceptacleWD,                     !- Thursday Schedule:Day Name
  RetailReceptacleWD,                     !- Friday Schedule:Day Name
  RetailReceptacleSat,                    !- Saturday Schedule:Day Name
  RetailReceptacleSun,                    !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  RetailReceptacleSun,                    !- CustomDay1 Schedule:Day Name
  RetailReceptacleSun;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailRefrigerationWk,                  !- Name
  RetailRefrigerationSun,                 !- Sunday Schedule:Day Name
  RetailRefrigerationWD,                  !- Monday Schedule:Day Name
  RetailRefrigerationWD,                  !- Tuesday Schedule:Day Name
  RetailRefrigerationWD,                  !- Wednesday Schedule:Day Name
  RetailRefrigerationWD,                  !- Thursday Schedule:Day Name
  RetailRefrigerationWD,                  !- Friday Schedule:Day Name
  RetailRefrigerationSat,                 !- Saturday Schedule:Day Name
  RetailRefrigerationSun,                 !- Holiday Schedule:Day Name
  RetailRefrigerationWD,                  !- SummerDesignDay Schedule:Day Name
  RetailRefrigerationSun,                 !- WinterDesignDay Schedule:Day Name
  RetailRefrigerationSun,                 !- CustomDay1 Schedule:Day Name
  RetailRefrigerationSun;                 !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailServiceHotWaterWk,                !- Name
  RetailServiceHotWaterSun,               !- Sunday Schedule:Day Name
  RetailServiceHotWaterWD,                !- Monday Schedule:Day Name
  RetailServiceHotWaterWD,                !- Tuesday Schedule:Day Name
  RetailServiceHotWaterWD,                !- Wednesday Schedule:Day Name
  RetailServiceHotWaterWD,                !- Thursday Schedule:Day Name
  RetailServiceHotWaterWD,                !- Friday Schedule:Day Name
  RetailServiceHotWaterSat,               !- Saturday Schedule:Day Name
  RetailServiceHotWaterSun,               !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  RetailServiceHotWaterSun,               !- CustomDay1 Schedule:Day Name
  RetailServiceHotWaterSun;               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ03AprWk,                     !- Name
  WaterMainCZ03Apr,                       !- Sunday Schedule:Day Name
  WaterMainCZ03Apr,                       !- Monday Schedule:Day Name
  WaterMainCZ03Apr,                       !- Tuesday Schedule:Day Name
  WaterMainCZ03Apr,                       !- Wednesday Schedule:Day Name
  WaterMainCZ03Apr,                       !- Thursday Schedule:Day Name
  WaterMainCZ03Apr,                       !- Friday Schedule:Day Name
  WaterMainCZ03Apr,                       !- Saturday Schedule:Day Name
  WaterMainCZ03Apr,                       !- Holiday Schedule:Day Name
  WaterMainCZ03Apr,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ03Apr,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ03Apr,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ03Apr;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ03AugWk,                     !- Name
  WaterMainCZ03Aug,                       !- Sunday Schedule:Day Name
  WaterMainCZ03Aug,                       !- Monday Schedule:Day Name
  WaterMainCZ03Aug,                       !- Tuesday Schedule:Day Name
  WaterMainCZ03Aug,                       !- Wednesday Schedule:Day Name
  WaterMainCZ03Aug,                       !- Thursday Schedule:Day Name
  WaterMainCZ03Aug,                       !- Friday Schedule:Day Name
  WaterMainCZ03Aug,                       !- Saturday Schedule:Day Name
  WaterMainCZ03Aug,                       !- Holiday Schedule:Day Name
  WaterMainCZ03Aug,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ03Aug,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ03Aug,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ03Aug;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ03DecWk,                     !- Name
  WaterMainCZ03Dec,                       !- Sunday Schedule:Day Name
  WaterMainCZ03Dec,                       !- Monday Schedule:Day Name
  WaterMainCZ03Dec,                       !- Tuesday Schedule:Day Name
  WaterMainCZ03Dec,                       !- Wednesday Schedule:Day Name
  WaterMainCZ03Dec,                       !- Thursday Schedule:Day Name
  WaterMainCZ03Dec,                       !- Friday Schedule:Day Name
  WaterMainCZ03Dec,                       !- Saturday Schedule:Day Name
  WaterMainCZ03Dec,                       !- Holiday Schedule:Day Name
  WaterMainCZ03Dec,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ03Dec,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ03Dec,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ03Dec;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ03FebWk,                     !- Name
  WaterMainCZ03Feb,                       !- Sunday Schedule:Day Name
  WaterMainCZ03Feb,                       !- Monday Schedule:Day Name
  WaterMainCZ03Feb,                       !- Tuesday Schedule:Day Name
  WaterMainCZ03Feb,                       !- Wednesday Schedule:Day Name
  WaterMainCZ03Feb,                       !- Thursday Schedule:Day Name
  WaterMainCZ03Feb,                       !- Friday Schedule:Day Name
  WaterMainCZ03Feb,                       !- Saturday Schedule:Day Name
  WaterMainCZ03Feb,                       !- Holiday Schedule:Day Name
  WaterMainCZ03Feb,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ03Feb,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ03Feb,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ03Feb;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ03JanWk,                     !- Name
  WaterMainCZ03Jan,                       !- Sunday Schedule:Day Name
  WaterMainCZ03Jan,                       !- Monday Schedule:Day Name
  WaterMainCZ03Jan,                       !- Tuesday Schedule:Day Name
  WaterMainCZ03Jan,                       !- Wednesday Schedule:Day Name
  WaterMainCZ03Jan,                       !- Thursday Schedule:Day Name
  WaterMainCZ03Jan,                       !- Friday Schedule:Day Name
  WaterMainCZ03Jan,                       !- Saturday Schedule:Day Name
  WaterMainCZ03Jan,                       !- Holiday Schedule:Day Name
  WaterMainCZ03Jan,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ03Jan,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ03Jan,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ03Jan;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ03JulWk,                     !- Name
  WaterMainCZ03Jul,                       !- Sunday Schedule:Day Name
  WaterMainCZ03Jul,                       !- Monday Schedule:Day Name
  WaterMainCZ03Jul,                       !- Tuesday Schedule:Day Name
  WaterMainCZ03Jul,                       !- Wednesday Schedule:Day Name
  WaterMainCZ03Jul,                       !- Thursday Schedule:Day Name
  WaterMainCZ03Jul,                       !- Friday Schedule:Day Name
  WaterMainCZ03Jul,                       !- Saturday Schedule:Day Name
  WaterMainCZ03Jul,                       !- Holiday Schedule:Day Name
  WaterMainCZ03Jul,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ03Jul,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ03Jul,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ03Jul;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ03JunWk,                     !- Name
  WaterMainCZ03Jun,                       !- Sunday Schedule:Day Name
  WaterMainCZ03Jun,                       !- Monday Schedule:Day Name
  WaterMainCZ03Jun,                       !- Tuesday Schedule:Day Name
  WaterMainCZ03Jun,                       !- Wednesday Schedule:Day Name
  WaterMainCZ03Jun,                       !- Thursday Schedule:Day Name
  WaterMainCZ03Jun,                       !- Friday Schedule:Day Name
  WaterMainCZ03Jun,                       !- Saturday Schedule:Day Name
  WaterMainCZ03Jun,                       !- Holiday Schedule:Day Name
  WaterMainCZ03Jun,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ03Jun,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ03Jun,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ03Jun;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ03MarWk,                     !- Name
  WaterMainCZ03Mar,                       !- Sunday Schedule:Day Name
  WaterMainCZ03Mar,                       !- Monday Schedule:Day Name
  WaterMainCZ03Mar,                       !- Tuesday Schedule:Day Name
  WaterMainCZ03Mar,                       !- Wednesday Schedule:Day Name
  WaterMainCZ03Mar,                       !- Thursday Schedule:Day Name
  WaterMainCZ03Mar,                       !- Friday Schedule:Day Name
  WaterMainCZ03Mar,                       !- Saturday Schedule:Day Name
  WaterMainCZ03Mar,                       !- Holiday Schedule:Day Name
  WaterMainCZ03Mar,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ03Mar,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ03Mar,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ03Mar;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ03MayWk,                     !- Name
  WaterMainCZ03May,                       !- Sunday Schedule:Day Name
  WaterMainCZ03May,                       !- Monday Schedule:Day Name
  WaterMainCZ03May,                       !- Tuesday Schedule:Day Name
  WaterMainCZ03May,                       !- Wednesday Schedule:Day Name
  WaterMainCZ03May,                       !- Thursday Schedule:Day Name
  WaterMainCZ03May,                       !- Friday Schedule:Day Name
  WaterMainCZ03May,                       !- Saturday Schedule:Day Name
  WaterMainCZ03May,                       !- Holiday Schedule:Day Name
  WaterMainCZ03May,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ03May,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ03May,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ03May;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ03NovWk,                     !- Name
  WaterMainCZ03Nov,                       !- Sunday Schedule:Day Name
  WaterMainCZ03Nov,                       !- Monday Schedule:Day Name
  WaterMainCZ03Nov,                       !- Tuesday Schedule:Day Name
  WaterMainCZ03Nov,                       !- Wednesday Schedule:Day Name
  WaterMainCZ03Nov,                       !- Thursday Schedule:Day Name
  WaterMainCZ03Nov,                       !- Friday Schedule:Day Name
  WaterMainCZ03Nov,                       !- Saturday Schedule:Day Name
  WaterMainCZ03Nov,                       !- Holiday Schedule:Day Name
  WaterMainCZ03Nov,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ03Nov,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ03Nov,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ03Nov;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ03OctWk,                     !- Name
  WaterMainCZ03Oct,                       !- Sunday Schedule:Day Name
  WaterMainCZ03Oct,                       !- Monday Schedule:Day Name
  WaterMainCZ03Oct,                       !- Tuesday Schedule:Day Name
  WaterMainCZ03Oct,                       !- Wednesday Schedule:Day Name
  WaterMainCZ03Oct,                       !- Thursday Schedule:Day Name
  WaterMainCZ03Oct,                       !- Friday Schedule:Day Name
  WaterMainCZ03Oct,                       !- Saturday Schedule:Day Name
  WaterMainCZ03Oct,                       !- Holiday Schedule:Day Name
  WaterMainCZ03Oct,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ03Oct,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ03Oct,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ03Oct;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ03SepWk,                     !- Name
  WaterMainCZ03Sep,                       !- Sunday Schedule:Day Name
  WaterMainCZ03Sep,                       !- Monday Schedule:Day Name
  WaterMainCZ03Sep,                       !- Tuesday Schedule:Day Name
  WaterMainCZ03Sep,                       !- Wednesday Schedule:Day Name
  WaterMainCZ03Sep,                       !- Thursday Schedule:Day Name
  WaterMainCZ03Sep,                       !- Friday Schedule:Day Name
  WaterMainCZ03Sep,                       !- Saturday Schedule:Day Name
  WaterMainCZ03Sep,                       !- Holiday Schedule:Day Name
  WaterMainCZ03Sep,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ03Sep,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ03Sep,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ03Sep;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Healthcare Process7,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Healthcare Process8,                    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ManufacturingGasEquip,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  ManufacturingGasEquipWk,                !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ManufacturingInfiltration,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  ManufacturingInfiltrationWk,            !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ManufacturingOccupancy,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  ManufacturingOccupancyWk,               !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ManufacturingReceptacle,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  ManufacturingReceptacleWk,              !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ManufacturingServiceHotWater,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  ManufacturingServiceHotWaterWk,         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeGasEquip,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeGasEquipWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeInfiltration,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeInfiltrationWk,                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeOccupancy,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeOccupancyWk,                      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeReceptacle,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeReceptacleWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeServiceHotWater,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeServiceHotWaterWk,                !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeWtrHtrSetpt,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeWtrHtrSetptWk,                    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  RetailGasEquip,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  RetailGasEquipWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  RetailInfiltration,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  RetailInfiltrationWk,                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  RetailOccupancy,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  RetailOccupancyWk,                      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  RetailReceptacle,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  RetailReceptacleWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  RetailRefrigeration,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  RetailRefrigerationWk,                  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  RetailServiceHotWater,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  RetailServiceHotWaterWk,                !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  WaterMainCZ03,                          !- Name
  Temperature,                            !- Schedule Type Limits Name
  WaterMainCZ03JanWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  31,                                     !- End Day 1
  WaterMainCZ03FebWk,                     !- Schedule:Week Name 2
  2,                                      !- Start Month 2
  1,                                      !- Start Day 2
  2,                                      !- End Month 2
  28,                                     !- End Day 2
  WaterMainCZ03MarWk,                     !- Schedule:Week Name 3
  3,                                      !- Start Month 3
  1,                                      !- Start Day 3
  3,                                      !- End Month 3
  31,                                     !- End Day 3
  WaterMainCZ03AprWk,                     !- Schedule:Week Name 4
  4,                                      !- Start Month 4
  1,                                      !- Start Day 4
  4,                                      !- End Month 4
  30,                                     !- End Day 4
  WaterMainCZ03MayWk,                     !- Schedule:Week Name 5
  5,                                      !- Start Month 5
  1,                                      !- Start Day 5
  5,                                      !- End Month 5
  31,                                     !- End Day 5
  WaterMainCZ03JunWk,                     !- Schedule:Week Name 6
  6,                                      !- Start Month 6
  1,                                      !- Start Day 6
  6,                                      !- End Month 6
  30,                                     !- End Day 6
  WaterMainCZ03JulWk,                     !- Schedule:Week Name 7
  7,                                      !- Start Month 7
  1,                                      !- Start Day 7
  7,                                      !- End Month 7
  31,                                     !- End Day 7
  WaterMainCZ03AugWk,                     !- Schedule:Week Name 8
  8,                                      !- Start Month 8
  1,                                      !- Start Day 8
  8,                                      !- End Month 8
  31,                                     !- End Day 8
  WaterMainCZ03SepWk,                     !- Schedule:Week Name 9
  9,                                      !- Start Month 9
  1,                                      !- Start Day 9
  9,                                      !- End Month 9
  30,                                     !- End Day 9
  WaterMainCZ03OctWk,                     !- Schedule:Week Name 10
  10,                                     !- Start Month 10
  1,                                      !- Start Day 10
  10,                                     !- End Month 10
  31,                                     !- End Day 10
  WaterMainCZ03NovWk,                     !- Schedule:Week Name 11
  11,                                     !- Start Month 11
  1,                                      !- Start Day 11
  11,                                     !- End Month 11
  30,                                     !- End Day 11
  WaterMainCZ03DecWk,                     !- Schedule:Week Name 12
  12,                                     !- Start Month 12
  1,                                      !- Start Day 12
  12,                                     !- End Month 12
  31;                                     !- End Day 12

Schedule:Week:Daily,
  Schedule:Week:Daily {3be0eefe-0412-4080-b906-d26aaebc4c94}, !- Name
  {8f877e5e-7180-4446-921d-004a7c2accc3}, !- Sunday Schedule:Day Name
  {8f877e5e-7180-4446-921d-004a7c2accc3}, !- Monday Schedule:Day Name
  {8f877e5e-7180-4446-921d-004a7c2accc3}, !- Tuesday Schedule:Day Name
  {8f877e5e-7180-4446-921d-004a7c2accc3}, !- Wednesday Schedule:Day Name
  {8f877e5e-7180-4446-921d-004a7c2accc3}, !- Thursday Schedule:Day Name
  {8f877e5e-7180-4446-921d-004a7c2accc3}, !- Friday Schedule:Day Name
  {8f877e5e-7180-4446-921d-004a7c2accc3}, !- Saturday Schedule:Day Name
  {8f877e5e-7180-4446-921d-004a7c2accc3}, !- Holiday Schedule:Day Name
  {8f877e5e-7180-4446-921d-004a7c2accc3}, !- SummerDesignDay Schedule:Day Name
  {8f877e5e-7180-4446-921d-004a7c2accc3}, !- WinterDesignDay Schedule:Day Name
  {8f877e5e-7180-4446-921d-004a7c2accc3}, !- CustomDay1 Schedule:Day Name
  {8f877e5e-7180-4446-921d-004a7c2accc3}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseHWSystem Supply Temp Schedule,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {3be0eefe-0412-4080-b906-d26aaebc4c94}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {64f85ecd-1662-437f-aa6b-31e89d4397fc}, !- Name
  Schedule Day 2,                         !- Sunday Schedule:Day Name
  Schedule Day 2,                         !- Monday Schedule:Day Name
  Schedule Day 2,                         !- Tuesday Schedule:Day Name
  Schedule Day 2,                         !- Wednesday Schedule:Day Name
  Schedule Day 2,                         !- Thursday Schedule:Day Name
  Schedule Day 2,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseSys5 OACtrl Max OA Schedule,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {64f85ecd-1662-437f-aa6b-31e89d4397fc}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {cca8ce2b-cd95-444d-8f8e-bbe350746c32}, !- Name
  Schedule Day 3,                         !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Schedule Day 3,                         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseSys5 OACtrl-2 Max OA Schedule,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {cca8ce2b-cd95-444d-8f8e-bbe350746c32}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {bcc73621-64ee-4d66-83b8-5ba6aa387b93}, !- Name
  Schedule Day 4,                         !- Sunday Schedule:Day Name
  Schedule Day 4,                         !- Monday Schedule:Day Name
  Schedule Day 4,                         !- Tuesday Schedule:Day Name
  Schedule Day 4,                         !- Wednesday Schedule:Day Name
  Schedule Day 4,                         !- Thursday Schedule:Day Name
  Schedule Day 4,                         !- Friday Schedule:Day Name
  Schedule Day 4,                         !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseSys5 OACtrl-3 Max OA Schedule,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {bcc73621-64ee-4d66-83b8-5ba6aa387b93}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {b928e672-e4d0-498e-a8c2-cb945a523308}, !- Name
  Schedule Day 5,                         !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 5,                         !- Wednesday Schedule:Day Name
  Schedule Day 5,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  Schedule Day 5,                         !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseSys5 OACtrl-4 Max OA Schedule,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {b928e672-e4d0-498e-a8c2-cb945a523308}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {601133f8-b88a-4c6a-9354-93ca13c1c42b}, !- Name
  {5fa149ad-0309-48ea-897e-66c974d37e74}, !- Sunday Schedule:Day Name
  {5fa149ad-0309-48ea-897e-66c974d37e74}, !- Monday Schedule:Day Name
  {5fa149ad-0309-48ea-897e-66c974d37e74}, !- Tuesday Schedule:Day Name
  {5fa149ad-0309-48ea-897e-66c974d37e74}, !- Wednesday Schedule:Day Name
  {5fa149ad-0309-48ea-897e-66c974d37e74}, !- Thursday Schedule:Day Name
  {5fa149ad-0309-48ea-897e-66c974d37e74}, !- Friday Schedule:Day Name
  {5fa149ad-0309-48ea-897e-66c974d37e74}, !- Saturday Schedule:Day Name
  {5fa149ad-0309-48ea-897e-66c974d37e74}, !- Holiday Schedule:Day Name
  {5fa149ad-0309-48ea-897e-66c974d37e74}, !- SummerDesignDay Schedule:Day Name
  {5fa149ad-0309-48ea-897e-66c974d37e74}, !- WinterDesignDay Schedule:Day Name
  {5fa149ad-0309-48ea-897e-66c974d37e74}, !- CustomDay1 Schedule:Day Name
  {5fa149ad-0309-48ea-897e-66c974d37e74}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NonResBaseSHWSystem Supply Temp Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {601133f8-b88a-4c6a-9354-93ca13c1c42b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {c60363e7-59fa-4cc2-88fa-2e42f4d2470a}, !- Name
  {897a64c9-d7b2-4f23-86f8-0cfa4eb2665f}, !- Sunday Schedule:Day Name
  {897a64c9-d7b2-4f23-86f8-0cfa4eb2665f}, !- Monday Schedule:Day Name
  {897a64c9-d7b2-4f23-86f8-0cfa4eb2665f}, !- Tuesday Schedule:Day Name
  {897a64c9-d7b2-4f23-86f8-0cfa4eb2665f}, !- Wednesday Schedule:Day Name
  {897a64c9-d7b2-4f23-86f8-0cfa4eb2665f}, !- Thursday Schedule:Day Name
  {897a64c9-d7b2-4f23-86f8-0cfa4eb2665f}, !- Friday Schedule:Day Name
  {897a64c9-d7b2-4f23-86f8-0cfa4eb2665f}, !- Saturday Schedule:Day Name
  {897a64c9-d7b2-4f23-86f8-0cfa4eb2665f}, !- Holiday Schedule:Day Name
  {897a64c9-d7b2-4f23-86f8-0cfa4eb2665f}, !- SummerDesignDay Schedule:Day Name
  {897a64c9-d7b2-4f23-86f8-0cfa4eb2665f}, !- WinterDesignDay Schedule:Day Name
  {897a64c9-d7b2-4f23-86f8-0cfa4eb2665f}, !- CustomDay1 Schedule:Day Name
  {897a64c9-d7b2-4f23-86f8-0cfa4eb2665f}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NonResBaseWaterHeater Ambient Temperature, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {c60363e7-59fa-4cc2-88fa-2e42f4d2470a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {851f0ced-017d-4930-887d-b8b1182b24b9}, !- Name
  {26ae5ede-1922-48cb-a4de-907614153c4b}, !- Sunday Schedule:Day Name
  {26ae5ede-1922-48cb-a4de-907614153c4b}, !- Monday Schedule:Day Name
  {26ae5ede-1922-48cb-a4de-907614153c4b}, !- Tuesday Schedule:Day Name
  {26ae5ede-1922-48cb-a4de-907614153c4b}, !- Wednesday Schedule:Day Name
  {26ae5ede-1922-48cb-a4de-907614153c4b}, !- Thursday Schedule:Day Name
  {26ae5ede-1922-48cb-a4de-907614153c4b}, !- Friday Schedule:Day Name
  {26ae5ede-1922-48cb-a4de-907614153c4b}, !- Saturday Schedule:Day Name
  {26ae5ede-1922-48cb-a4de-907614153c4b}, !- Holiday Schedule:Day Name
  {26ae5ede-1922-48cb-a4de-907614153c4b}, !- SummerDesignDay Schedule:Day Name
  {26ae5ede-1922-48cb-a4de-907614153c4b}, !- WinterDesignDay Schedule:Day Name
  {26ae5ede-1922-48cb-a4de-907614153c4b}, !- CustomDay1 Schedule:Day Name
  {26ae5ede-1922-48cb-a4de-907614153c4b}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NonResBaseWaterHeater Setpoint Temp,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {851f0ced-017d-4930-887d-b8b1182b24b9}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {5db1ffdc-69e3-4511-964b-a9dedb6be37f}, !- Name
  {17f4c9b2-40a1-46a2-a86c-2d4a3346f106}, !- Sunday Schedule:Day Name
  {17f4c9b2-40a1-46a2-a86c-2d4a3346f106}, !- Monday Schedule:Day Name
  {17f4c9b2-40a1-46a2-a86c-2d4a3346f106}, !- Tuesday Schedule:Day Name
  {17f4c9b2-40a1-46a2-a86c-2d4a3346f106}, !- Wednesday Schedule:Day Name
  {17f4c9b2-40a1-46a2-a86c-2d4a3346f106}, !- Thursday Schedule:Day Name
  {17f4c9b2-40a1-46a2-a86c-2d4a3346f106}, !- Friday Schedule:Day Name
  {17f4c9b2-40a1-46a2-a86c-2d4a3346f106}, !- Saturday Schedule:Day Name
  {17f4c9b2-40a1-46a2-a86c-2d4a3346f106}, !- Holiday Schedule:Day Name
  {17f4c9b2-40a1-46a2-a86c-2d4a3346f106}, !- SummerDesignDay Schedule:Day Name
  {17f4c9b2-40a1-46a2-a86c-2d4a3346f106}, !- WinterDesignDay Schedule:Day Name
  {17f4c9b2-40a1-46a2-a86c-2d4a3346f106}, !- CustomDay1 Schedule:Day Name
  {17f4c9b2-40a1-46a2-a86c-2d4a3346f106}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-1-1:VAV-1/7/9/11 People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {5db1ffdc-69e3-4511-964b-a9dedb6be37f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {888cac94-e01a-413f-8fb4-9b9659e3621c}, !- Name
  {746cc993-d8ac-400a-8f75-416d5ae64531}, !- Sunday Schedule:Day Name
  {746cc993-d8ac-400a-8f75-416d5ae64531}, !- Monday Schedule:Day Name
  {746cc993-d8ac-400a-8f75-416d5ae64531}, !- Tuesday Schedule:Day Name
  {746cc993-d8ac-400a-8f75-416d5ae64531}, !- Wednesday Schedule:Day Name
  {746cc993-d8ac-400a-8f75-416d5ae64531}, !- Thursday Schedule:Day Name
  {746cc993-d8ac-400a-8f75-416d5ae64531}, !- Friday Schedule:Day Name
  {746cc993-d8ac-400a-8f75-416d5ae64531}, !- Saturday Schedule:Day Name
  {746cc993-d8ac-400a-8f75-416d5ae64531}, !- Holiday Schedule:Day Name
  {746cc993-d8ac-400a-8f75-416d5ae64531}, !- SummerDesignDay Schedule:Day Name
  {746cc993-d8ac-400a-8f75-416d5ae64531}, !- WinterDesignDay Schedule:Day Name
  {746cc993-d8ac-400a-8f75-416d5ae64531}, !- CustomDay1 Schedule:Day Name
  {746cc993-d8ac-400a-8f75-416d5ae64531}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-1-1:VAV-1/7/9/11 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {888cac94-e01a-413f-8fb4-9b9659e3621c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {e915b025-e20a-4736-ae05-fad53aafca1a}, !- Name
  {96756888-f260-42e6-8b0b-52c952b6f0aa}, !- Sunday Schedule:Day Name
  {96756888-f260-42e6-8b0b-52c952b6f0aa}, !- Monday Schedule:Day Name
  {96756888-f260-42e6-8b0b-52c952b6f0aa}, !- Tuesday Schedule:Day Name
  {96756888-f260-42e6-8b0b-52c952b6f0aa}, !- Wednesday Schedule:Day Name
  {96756888-f260-42e6-8b0b-52c952b6f0aa}, !- Thursday Schedule:Day Name
  {96756888-f260-42e6-8b0b-52c952b6f0aa}, !- Friday Schedule:Day Name
  {96756888-f260-42e6-8b0b-52c952b6f0aa}, !- Saturday Schedule:Day Name
  {96756888-f260-42e6-8b0b-52c952b6f0aa}, !- Holiday Schedule:Day Name
  {96756888-f260-42e6-8b0b-52c952b6f0aa}, !- SummerDesignDay Schedule:Day Name
  {96756888-f260-42e6-8b0b-52c952b6f0aa}, !- WinterDesignDay Schedule:Day Name
  {96756888-f260-42e6-8b0b-52c952b6f0aa}, !- CustomDay1 Schedule:Day Name
  {96756888-f260-42e6-8b0b-52c952b6f0aa}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-10-2: UNCON Parking People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {e915b025-e20a-4736-ae05-fad53aafca1a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {7979ff77-c9bd-48e4-b662-63cbfb5ca4f3}, !- Name
  {84482f76-41a5-43c6-b0fb-2e3a4d21360a}, !- Sunday Schedule:Day Name
  {84482f76-41a5-43c6-b0fb-2e3a4d21360a}, !- Monday Schedule:Day Name
  {84482f76-41a5-43c6-b0fb-2e3a4d21360a}, !- Tuesday Schedule:Day Name
  {84482f76-41a5-43c6-b0fb-2e3a4d21360a}, !- Wednesday Schedule:Day Name
  {84482f76-41a5-43c6-b0fb-2e3a4d21360a}, !- Thursday Schedule:Day Name
  {84482f76-41a5-43c6-b0fb-2e3a4d21360a}, !- Friday Schedule:Day Name
  {84482f76-41a5-43c6-b0fb-2e3a4d21360a}, !- Saturday Schedule:Day Name
  {84482f76-41a5-43c6-b0fb-2e3a4d21360a}, !- Holiday Schedule:Day Name
  {84482f76-41a5-43c6-b0fb-2e3a4d21360a}, !- SummerDesignDay Schedule:Day Name
  {84482f76-41a5-43c6-b0fb-2e3a4d21360a}, !- WinterDesignDay Schedule:Day Name
  {84482f76-41a5-43c6-b0fb-2e3a4d21360a}, !- CustomDay1 Schedule:Day Name
  {84482f76-41a5-43c6-b0fb-2e3a4d21360a}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-10-2: UNCON Parking Target SHW Temp,  !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {7979ff77-c9bd-48e4-b662-63cbfb5ca4f3}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {96c9adeb-fbe3-4f36-82c5-ac0fe31bcc42}, !- Name
  {6d737cb7-f081-462c-80d4-da473919b250}, !- Sunday Schedule:Day Name
  {6d737cb7-f081-462c-80d4-da473919b250}, !- Monday Schedule:Day Name
  {6d737cb7-f081-462c-80d4-da473919b250}, !- Tuesday Schedule:Day Name
  {6d737cb7-f081-462c-80d4-da473919b250}, !- Wednesday Schedule:Day Name
  {6d737cb7-f081-462c-80d4-da473919b250}, !- Thursday Schedule:Day Name
  {6d737cb7-f081-462c-80d4-da473919b250}, !- Friday Schedule:Day Name
  {6d737cb7-f081-462c-80d4-da473919b250}, !- Saturday Schedule:Day Name
  {6d737cb7-f081-462c-80d4-da473919b250}, !- Holiday Schedule:Day Name
  {6d737cb7-f081-462c-80d4-da473919b250}, !- SummerDesignDay Schedule:Day Name
  {6d737cb7-f081-462c-80d4-da473919b250}, !- WinterDesignDay Schedule:Day Name
  {6d737cb7-f081-462c-80d4-da473919b250}, !- CustomDay1 Schedule:Day Name
  {6d737cb7-f081-462c-80d4-da473919b250}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-11-3: VAV-14 People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {96c9adeb-fbe3-4f36-82c5-ac0fe31bcc42}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {1636ead8-d213-4718-b5b7-b9015d5b03ff}, !- Name
  {47f43703-979d-4c4c-a7a3-50b28042e0dc}, !- Sunday Schedule:Day Name
  {47f43703-979d-4c4c-a7a3-50b28042e0dc}, !- Monday Schedule:Day Name
  {47f43703-979d-4c4c-a7a3-50b28042e0dc}, !- Tuesday Schedule:Day Name
  {47f43703-979d-4c4c-a7a3-50b28042e0dc}, !- Wednesday Schedule:Day Name
  {47f43703-979d-4c4c-a7a3-50b28042e0dc}, !- Thursday Schedule:Day Name
  {47f43703-979d-4c4c-a7a3-50b28042e0dc}, !- Friday Schedule:Day Name
  {47f43703-979d-4c4c-a7a3-50b28042e0dc}, !- Saturday Schedule:Day Name
  {47f43703-979d-4c4c-a7a3-50b28042e0dc}, !- Holiday Schedule:Day Name
  {47f43703-979d-4c4c-a7a3-50b28042e0dc}, !- SummerDesignDay Schedule:Day Name
  {47f43703-979d-4c4c-a7a3-50b28042e0dc}, !- WinterDesignDay Schedule:Day Name
  {47f43703-979d-4c4c-a7a3-50b28042e0dc}, !- CustomDay1 Schedule:Day Name
  {47f43703-979d-4c4c-a7a3-50b28042e0dc}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-11-3: VAV-14 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {1636ead8-d213-4718-b5b7-b9015d5b03ff}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {facf1918-4afd-42b6-bd4b-72a4c6ffd31a}, !- Name
  {b3654096-d780-4777-92e3-fcae0b681c55}, !- Sunday Schedule:Day Name
  {b3654096-d780-4777-92e3-fcae0b681c55}, !- Monday Schedule:Day Name
  {b3654096-d780-4777-92e3-fcae0b681c55}, !- Tuesday Schedule:Day Name
  {b3654096-d780-4777-92e3-fcae0b681c55}, !- Wednesday Schedule:Day Name
  {b3654096-d780-4777-92e3-fcae0b681c55}, !- Thursday Schedule:Day Name
  {b3654096-d780-4777-92e3-fcae0b681c55}, !- Friday Schedule:Day Name
  {b3654096-d780-4777-92e3-fcae0b681c55}, !- Saturday Schedule:Day Name
  {b3654096-d780-4777-92e3-fcae0b681c55}, !- Holiday Schedule:Day Name
  {b3654096-d780-4777-92e3-fcae0b681c55}, !- SummerDesignDay Schedule:Day Name
  {b3654096-d780-4777-92e3-fcae0b681c55}, !- WinterDesignDay Schedule:Day Name
  {b3654096-d780-4777-92e3-fcae0b681c55}, !- CustomDay1 Schedule:Day Name
  {b3654096-d780-4777-92e3-fcae0b681c55}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-12-3: VAV-15 People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {facf1918-4afd-42b6-bd4b-72a4c6ffd31a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {6a8dab16-1125-471a-8f5b-4e13bfe6629c}, !- Name
  {0848aee6-e55c-489f-815c-44bca56fe337}, !- Sunday Schedule:Day Name
  {0848aee6-e55c-489f-815c-44bca56fe337}, !- Monday Schedule:Day Name
  {0848aee6-e55c-489f-815c-44bca56fe337}, !- Tuesday Schedule:Day Name
  {0848aee6-e55c-489f-815c-44bca56fe337}, !- Wednesday Schedule:Day Name
  {0848aee6-e55c-489f-815c-44bca56fe337}, !- Thursday Schedule:Day Name
  {0848aee6-e55c-489f-815c-44bca56fe337}, !- Friday Schedule:Day Name
  {0848aee6-e55c-489f-815c-44bca56fe337}, !- Saturday Schedule:Day Name
  {0848aee6-e55c-489f-815c-44bca56fe337}, !- Holiday Schedule:Day Name
  {0848aee6-e55c-489f-815c-44bca56fe337}, !- SummerDesignDay Schedule:Day Name
  {0848aee6-e55c-489f-815c-44bca56fe337}, !- WinterDesignDay Schedule:Day Name
  {0848aee6-e55c-489f-815c-44bca56fe337}, !- CustomDay1 Schedule:Day Name
  {0848aee6-e55c-489f-815c-44bca56fe337}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-12-3: VAV-15 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {6a8dab16-1125-471a-8f5b-4e13bfe6629c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {3f065f6d-ab33-4a8b-bca2-68c9950e4afd}, !- Name
  {099b14e8-3930-4314-9f96-cfcf1231fe83}, !- Sunday Schedule:Day Name
  {099b14e8-3930-4314-9f96-cfcf1231fe83}, !- Monday Schedule:Day Name
  {099b14e8-3930-4314-9f96-cfcf1231fe83}, !- Tuesday Schedule:Day Name
  {099b14e8-3930-4314-9f96-cfcf1231fe83}, !- Wednesday Schedule:Day Name
  {099b14e8-3930-4314-9f96-cfcf1231fe83}, !- Thursday Schedule:Day Name
  {099b14e8-3930-4314-9f96-cfcf1231fe83}, !- Friday Schedule:Day Name
  {099b14e8-3930-4314-9f96-cfcf1231fe83}, !- Saturday Schedule:Day Name
  {099b14e8-3930-4314-9f96-cfcf1231fe83}, !- Holiday Schedule:Day Name
  {099b14e8-3930-4314-9f96-cfcf1231fe83}, !- SummerDesignDay Schedule:Day Name
  {099b14e8-3930-4314-9f96-cfcf1231fe83}, !- WinterDesignDay Schedule:Day Name
  {099b14e8-3930-4314-9f96-cfcf1231fe83}, !- CustomDay1 Schedule:Day Name
  {099b14e8-3930-4314-9f96-cfcf1231fe83}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-13-3: VAV-16/19 People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {3f065f6d-ab33-4a8b-bca2-68c9950e4afd}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {55d8860b-ed63-4d8b-a155-c0a525ddd032}, !- Name
  {12fb47a5-0541-4fd5-8972-f40de6c870e4}, !- Sunday Schedule:Day Name
  {12fb47a5-0541-4fd5-8972-f40de6c870e4}, !- Monday Schedule:Day Name
  {12fb47a5-0541-4fd5-8972-f40de6c870e4}, !- Tuesday Schedule:Day Name
  {12fb47a5-0541-4fd5-8972-f40de6c870e4}, !- Wednesday Schedule:Day Name
  {12fb47a5-0541-4fd5-8972-f40de6c870e4}, !- Thursday Schedule:Day Name
  {12fb47a5-0541-4fd5-8972-f40de6c870e4}, !- Friday Schedule:Day Name
  {12fb47a5-0541-4fd5-8972-f40de6c870e4}, !- Saturday Schedule:Day Name
  {12fb47a5-0541-4fd5-8972-f40de6c870e4}, !- Holiday Schedule:Day Name
  {12fb47a5-0541-4fd5-8972-f40de6c870e4}, !- SummerDesignDay Schedule:Day Name
  {12fb47a5-0541-4fd5-8972-f40de6c870e4}, !- WinterDesignDay Schedule:Day Name
  {12fb47a5-0541-4fd5-8972-f40de6c870e4}, !- CustomDay1 Schedule:Day Name
  {12fb47a5-0541-4fd5-8972-f40de6c870e4}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-13-3: VAV-16/19 Target SHW Temp,      !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {55d8860b-ed63-4d8b-a155-c0a525ddd032}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {44278d3e-0e67-491c-b966-1b681016d0b8}, !- Name
  {49658ed7-dcbb-45e5-9e0e-09fce3b117c2}, !- Sunday Schedule:Day Name
  {49658ed7-dcbb-45e5-9e0e-09fce3b117c2}, !- Monday Schedule:Day Name
  {49658ed7-dcbb-45e5-9e0e-09fce3b117c2}, !- Tuesday Schedule:Day Name
  {49658ed7-dcbb-45e5-9e0e-09fce3b117c2}, !- Wednesday Schedule:Day Name
  {49658ed7-dcbb-45e5-9e0e-09fce3b117c2}, !- Thursday Schedule:Day Name
  {49658ed7-dcbb-45e5-9e0e-09fce3b117c2}, !- Friday Schedule:Day Name
  {49658ed7-dcbb-45e5-9e0e-09fce3b117c2}, !- Saturday Schedule:Day Name
  {49658ed7-dcbb-45e5-9e0e-09fce3b117c2}, !- Holiday Schedule:Day Name
  {49658ed7-dcbb-45e5-9e0e-09fce3b117c2}, !- SummerDesignDay Schedule:Day Name
  {49658ed7-dcbb-45e5-9e0e-09fce3b117c2}, !- WinterDesignDay Schedule:Day Name
  {49658ed7-dcbb-45e5-9e0e-09fce3b117c2}, !- CustomDay1 Schedule:Day Name
  {49658ed7-dcbb-45e5-9e0e-09fce3b117c2}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-14-3: VAV-17/18/20 People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {44278d3e-0e67-491c-b966-1b681016d0b8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {2a24ef55-118a-43ca-8005-f41ef0fd2f1f}, !- Name
  {284d6932-6488-4d00-9a6c-cedbc0500942}, !- Sunday Schedule:Day Name
  {284d6932-6488-4d00-9a6c-cedbc0500942}, !- Monday Schedule:Day Name
  {284d6932-6488-4d00-9a6c-cedbc0500942}, !- Tuesday Schedule:Day Name
  {284d6932-6488-4d00-9a6c-cedbc0500942}, !- Wednesday Schedule:Day Name
  {284d6932-6488-4d00-9a6c-cedbc0500942}, !- Thursday Schedule:Day Name
  {284d6932-6488-4d00-9a6c-cedbc0500942}, !- Friday Schedule:Day Name
  {284d6932-6488-4d00-9a6c-cedbc0500942}, !- Saturday Schedule:Day Name
  {284d6932-6488-4d00-9a6c-cedbc0500942}, !- Holiday Schedule:Day Name
  {284d6932-6488-4d00-9a6c-cedbc0500942}, !- SummerDesignDay Schedule:Day Name
  {284d6932-6488-4d00-9a6c-cedbc0500942}, !- WinterDesignDay Schedule:Day Name
  {284d6932-6488-4d00-9a6c-cedbc0500942}, !- CustomDay1 Schedule:Day Name
  {284d6932-6488-4d00-9a6c-cedbc0500942}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-14-3: VAV-17/18/20 Target SHW Temp,   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {2a24ef55-118a-43ca-8005-f41ef0fd2f1f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {547f75f6-59d8-48b3-87f1-66e628dca07e}, !- Name
  {9de50c02-e671-4fa4-970c-eab176e9c8f4}, !- Sunday Schedule:Day Name
  {9de50c02-e671-4fa4-970c-eab176e9c8f4}, !- Monday Schedule:Day Name
  {9de50c02-e671-4fa4-970c-eab176e9c8f4}, !- Tuesday Schedule:Day Name
  {9de50c02-e671-4fa4-970c-eab176e9c8f4}, !- Wednesday Schedule:Day Name
  {9de50c02-e671-4fa4-970c-eab176e9c8f4}, !- Thursday Schedule:Day Name
  {9de50c02-e671-4fa4-970c-eab176e9c8f4}, !- Friday Schedule:Day Name
  {9de50c02-e671-4fa4-970c-eab176e9c8f4}, !- Saturday Schedule:Day Name
  {9de50c02-e671-4fa4-970c-eab176e9c8f4}, !- Holiday Schedule:Day Name
  {9de50c02-e671-4fa4-970c-eab176e9c8f4}, !- SummerDesignDay Schedule:Day Name
  {9de50c02-e671-4fa4-970c-eab176e9c8f4}, !- WinterDesignDay Schedule:Day Name
  {9de50c02-e671-4fa4-970c-eab176e9c8f4}, !- CustomDay1 Schedule:Day Name
  {9de50c02-e671-4fa4-970c-eab176e9c8f4}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-15-3: VAV-21 People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {547f75f6-59d8-48b3-87f1-66e628dca07e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {409124e4-1c77-44bd-bce1-d2d78a2a3f0f}, !- Name
  {c1fd2620-9b27-467d-b2f3-397f4d3b6a9f}, !- Sunday Schedule:Day Name
  {c1fd2620-9b27-467d-b2f3-397f4d3b6a9f}, !- Monday Schedule:Day Name
  {c1fd2620-9b27-467d-b2f3-397f4d3b6a9f}, !- Tuesday Schedule:Day Name
  {c1fd2620-9b27-467d-b2f3-397f4d3b6a9f}, !- Wednesday Schedule:Day Name
  {c1fd2620-9b27-467d-b2f3-397f4d3b6a9f}, !- Thursday Schedule:Day Name
  {c1fd2620-9b27-467d-b2f3-397f4d3b6a9f}, !- Friday Schedule:Day Name
  {c1fd2620-9b27-467d-b2f3-397f4d3b6a9f}, !- Saturday Schedule:Day Name
  {c1fd2620-9b27-467d-b2f3-397f4d3b6a9f}, !- Holiday Schedule:Day Name
  {c1fd2620-9b27-467d-b2f3-397f4d3b6a9f}, !- SummerDesignDay Schedule:Day Name
  {c1fd2620-9b27-467d-b2f3-397f4d3b6a9f}, !- WinterDesignDay Schedule:Day Name
  {c1fd2620-9b27-467d-b2f3-397f4d3b6a9f}, !- CustomDay1 Schedule:Day Name
  {c1fd2620-9b27-467d-b2f3-397f4d3b6a9f}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-15-3: VAV-21 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {409124e4-1c77-44bd-bce1-d2d78a2a3f0f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {f898a681-ff72-46d6-88ba-4c54ba4303d0}, !- Name
  {a7ed0d72-b329-41da-af1e-b12e3afee180}, !- Sunday Schedule:Day Name
  {a7ed0d72-b329-41da-af1e-b12e3afee180}, !- Monday Schedule:Day Name
  {a7ed0d72-b329-41da-af1e-b12e3afee180}, !- Tuesday Schedule:Day Name
  {a7ed0d72-b329-41da-af1e-b12e3afee180}, !- Wednesday Schedule:Day Name
  {a7ed0d72-b329-41da-af1e-b12e3afee180}, !- Thursday Schedule:Day Name
  {a7ed0d72-b329-41da-af1e-b12e3afee180}, !- Friday Schedule:Day Name
  {a7ed0d72-b329-41da-af1e-b12e3afee180}, !- Saturday Schedule:Day Name
  {a7ed0d72-b329-41da-af1e-b12e3afee180}, !- Holiday Schedule:Day Name
  {a7ed0d72-b329-41da-af1e-b12e3afee180}, !- SummerDesignDay Schedule:Day Name
  {a7ed0d72-b329-41da-af1e-b12e3afee180}, !- WinterDesignDay Schedule:Day Name
  {a7ed0d72-b329-41da-af1e-b12e3afee180}, !- CustomDay1 Schedule:Day Name
  {a7ed0d72-b329-41da-af1e-b12e3afee180}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-16-4: VAV-22 People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {f898a681-ff72-46d6-88ba-4c54ba4303d0}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {d7219caf-95ce-445f-90f4-7cd94164374a}, !- Name
  {f6b5620a-ebca-4f1b-8243-6815288eb8fe}, !- Sunday Schedule:Day Name
  {f6b5620a-ebca-4f1b-8243-6815288eb8fe}, !- Monday Schedule:Day Name
  {f6b5620a-ebca-4f1b-8243-6815288eb8fe}, !- Tuesday Schedule:Day Name
  {f6b5620a-ebca-4f1b-8243-6815288eb8fe}, !- Wednesday Schedule:Day Name
  {f6b5620a-ebca-4f1b-8243-6815288eb8fe}, !- Thursday Schedule:Day Name
  {f6b5620a-ebca-4f1b-8243-6815288eb8fe}, !- Friday Schedule:Day Name
  {f6b5620a-ebca-4f1b-8243-6815288eb8fe}, !- Saturday Schedule:Day Name
  {f6b5620a-ebca-4f1b-8243-6815288eb8fe}, !- Holiday Schedule:Day Name
  {f6b5620a-ebca-4f1b-8243-6815288eb8fe}, !- SummerDesignDay Schedule:Day Name
  {f6b5620a-ebca-4f1b-8243-6815288eb8fe}, !- WinterDesignDay Schedule:Day Name
  {f6b5620a-ebca-4f1b-8243-6815288eb8fe}, !- CustomDay1 Schedule:Day Name
  {f6b5620a-ebca-4f1b-8243-6815288eb8fe}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-16-4: VAV-22 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {d7219caf-95ce-445f-90f4-7cd94164374a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {6d1fba30-6024-437a-ba0d-d5706152faab}, !- Name
  {330d92a1-0406-4549-b949-93eb2f31c876}, !- Sunday Schedule:Day Name
  {330d92a1-0406-4549-b949-93eb2f31c876}, !- Monday Schedule:Day Name
  {330d92a1-0406-4549-b949-93eb2f31c876}, !- Tuesday Schedule:Day Name
  {330d92a1-0406-4549-b949-93eb2f31c876}, !- Wednesday Schedule:Day Name
  {330d92a1-0406-4549-b949-93eb2f31c876}, !- Thursday Schedule:Day Name
  {330d92a1-0406-4549-b949-93eb2f31c876}, !- Friday Schedule:Day Name
  {330d92a1-0406-4549-b949-93eb2f31c876}, !- Saturday Schedule:Day Name
  {330d92a1-0406-4549-b949-93eb2f31c876}, !- Holiday Schedule:Day Name
  {330d92a1-0406-4549-b949-93eb2f31c876}, !- SummerDesignDay Schedule:Day Name
  {330d92a1-0406-4549-b949-93eb2f31c876}, !- WinterDesignDay Schedule:Day Name
  {330d92a1-0406-4549-b949-93eb2f31c876}, !- CustomDay1 Schedule:Day Name
  {330d92a1-0406-4549-b949-93eb2f31c876}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-17-4: VAV-23 People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {6d1fba30-6024-437a-ba0d-d5706152faab}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {73318686-cc1f-4b76-9fd0-577df5c7f85e}, !- Name
  {4736062a-b840-4ccb-841c-906a63a9b500}, !- Sunday Schedule:Day Name
  {4736062a-b840-4ccb-841c-906a63a9b500}, !- Monday Schedule:Day Name
  {4736062a-b840-4ccb-841c-906a63a9b500}, !- Tuesday Schedule:Day Name
  {4736062a-b840-4ccb-841c-906a63a9b500}, !- Wednesday Schedule:Day Name
  {4736062a-b840-4ccb-841c-906a63a9b500}, !- Thursday Schedule:Day Name
  {4736062a-b840-4ccb-841c-906a63a9b500}, !- Friday Schedule:Day Name
  {4736062a-b840-4ccb-841c-906a63a9b500}, !- Saturday Schedule:Day Name
  {4736062a-b840-4ccb-841c-906a63a9b500}, !- Holiday Schedule:Day Name
  {4736062a-b840-4ccb-841c-906a63a9b500}, !- SummerDesignDay Schedule:Day Name
  {4736062a-b840-4ccb-841c-906a63a9b500}, !- WinterDesignDay Schedule:Day Name
  {4736062a-b840-4ccb-841c-906a63a9b500}, !- CustomDay1 Schedule:Day Name
  {4736062a-b840-4ccb-841c-906a63a9b500}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-17-4: VAV-23 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {73318686-cc1f-4b76-9fd0-577df5c7f85e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {98df8ab3-89ee-41c6-8e2c-8edf02859020}, !- Name
  {25b6229c-41b1-4be7-bffb-c5d8b7d84943}, !- Sunday Schedule:Day Name
  {25b6229c-41b1-4be7-bffb-c5d8b7d84943}, !- Monday Schedule:Day Name
  {25b6229c-41b1-4be7-bffb-c5d8b7d84943}, !- Tuesday Schedule:Day Name
  {25b6229c-41b1-4be7-bffb-c5d8b7d84943}, !- Wednesday Schedule:Day Name
  {25b6229c-41b1-4be7-bffb-c5d8b7d84943}, !- Thursday Schedule:Day Name
  {25b6229c-41b1-4be7-bffb-c5d8b7d84943}, !- Friday Schedule:Day Name
