  {25b6229c-41b1-4be7-bffb-c5d8b7d84943}, !- Saturday Schedule:Day Name
  {25b6229c-41b1-4be7-bffb-c5d8b7d84943}, !- Holiday Schedule:Day Name
  {25b6229c-41b1-4be7-bffb-c5d8b7d84943}, !- SummerDesignDay Schedule:Day Name
  {25b6229c-41b1-4be7-bffb-c5d8b7d84943}, !- WinterDesignDay Schedule:Day Name
  {25b6229c-41b1-4be7-bffb-c5d8b7d84943}, !- CustomDay1 Schedule:Day Name
  {25b6229c-41b1-4be7-bffb-c5d8b7d84943}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-18-4: VAV-24 People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {98df8ab3-89ee-41c6-8e2c-8edf02859020}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {69e142ad-6dba-4d2a-91b0-43f0be24fa31}, !- Name
  {c3b0fcdb-f0a0-487a-9ade-755ce317505e}, !- Sunday Schedule:Day Name
  {c3b0fcdb-f0a0-487a-9ade-755ce317505e}, !- Monday Schedule:Day Name
  {c3b0fcdb-f0a0-487a-9ade-755ce317505e}, !- Tuesday Schedule:Day Name
  {c3b0fcdb-f0a0-487a-9ade-755ce317505e}, !- Wednesday Schedule:Day Name
  {c3b0fcdb-f0a0-487a-9ade-755ce317505e}, !- Thursday Schedule:Day Name
  {c3b0fcdb-f0a0-487a-9ade-755ce317505e}, !- Friday Schedule:Day Name
  {c3b0fcdb-f0a0-487a-9ade-755ce317505e}, !- Saturday Schedule:Day Name
  {c3b0fcdb-f0a0-487a-9ade-755ce317505e}, !- Holiday Schedule:Day Name
  {c3b0fcdb-f0a0-487a-9ade-755ce317505e}, !- SummerDesignDay Schedule:Day Name
  {c3b0fcdb-f0a0-487a-9ade-755ce317505e}, !- WinterDesignDay Schedule:Day Name
  {c3b0fcdb-f0a0-487a-9ade-755ce317505e}, !- CustomDay1 Schedule:Day Name
  {c3b0fcdb-f0a0-487a-9ade-755ce317505e}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-18-4: VAV-24 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {69e142ad-6dba-4d2a-91b0-43f0be24fa31}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {e5b99443-7911-4607-9b12-11c7525f9967}, !- Name
  {e40d94a2-bbc0-4fb2-adbf-e4330107f41a}, !- Sunday Schedule:Day Name
  {e40d94a2-bbc0-4fb2-adbf-e4330107f41a}, !- Monday Schedule:Day Name
  {e40d94a2-bbc0-4fb2-adbf-e4330107f41a}, !- Tuesday Schedule:Day Name
  {e40d94a2-bbc0-4fb2-adbf-e4330107f41a}, !- Wednesday Schedule:Day Name
  {e40d94a2-bbc0-4fb2-adbf-e4330107f41a}, !- Thursday Schedule:Day Name
  {e40d94a2-bbc0-4fb2-adbf-e4330107f41a}, !- Friday Schedule:Day Name
  {e40d94a2-bbc0-4fb2-adbf-e4330107f41a}, !- Saturday Schedule:Day Name
  {e40d94a2-bbc0-4fb2-adbf-e4330107f41a}, !- Holiday Schedule:Day Name
  {e40d94a2-bbc0-4fb2-adbf-e4330107f41a}, !- SummerDesignDay Schedule:Day Name
  {e40d94a2-bbc0-4fb2-adbf-e4330107f41a}, !- WinterDesignDay Schedule:Day Name
  {e40d94a2-bbc0-4fb2-adbf-e4330107f41a}, !- CustomDay1 Schedule:Day Name
  {e40d94a2-bbc0-4fb2-adbf-e4330107f41a}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-19-4: VAV-25/27 People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {e5b99443-7911-4607-9b12-11c7525f9967}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {9d4cad3e-4133-4b79-9c12-8c5a9dcf9a42}, !- Name
  {dd677d69-1955-45c1-afd3-cf4d57929681}, !- Sunday Schedule:Day Name
  {dd677d69-1955-45c1-afd3-cf4d57929681}, !- Monday Schedule:Day Name
  {dd677d69-1955-45c1-afd3-cf4d57929681}, !- Tuesday Schedule:Day Name
  {dd677d69-1955-45c1-afd3-cf4d57929681}, !- Wednesday Schedule:Day Name
  {dd677d69-1955-45c1-afd3-cf4d57929681}, !- Thursday Schedule:Day Name
  {dd677d69-1955-45c1-afd3-cf4d57929681}, !- Friday Schedule:Day Name
  {dd677d69-1955-45c1-afd3-cf4d57929681}, !- Saturday Schedule:Day Name
  {dd677d69-1955-45c1-afd3-cf4d57929681}, !- Holiday Schedule:Day Name
  {dd677d69-1955-45c1-afd3-cf4d57929681}, !- SummerDesignDay Schedule:Day Name
  {dd677d69-1955-45c1-afd3-cf4d57929681}, !- WinterDesignDay Schedule:Day Name
  {dd677d69-1955-45c1-afd3-cf4d57929681}, !- CustomDay1 Schedule:Day Name
  {dd677d69-1955-45c1-afd3-cf4d57929681}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-19-4: VAV-25/27 Target SHW Temp,      !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {9d4cad3e-4133-4b79-9c12-8c5a9dcf9a42}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {f4f8fead-8e00-4b3a-a1c7-3462b7c18819}, !- Name
  {ca685f56-4d8c-4293-ba1a-00f97c919544}, !- Sunday Schedule:Day Name
  {ca685f56-4d8c-4293-ba1a-00f97c919544}, !- Monday Schedule:Day Name
  {ca685f56-4d8c-4293-ba1a-00f97c919544}, !- Tuesday Schedule:Day Name
  {ca685f56-4d8c-4293-ba1a-00f97c919544}, !- Wednesday Schedule:Day Name
  {ca685f56-4d8c-4293-ba1a-00f97c919544}, !- Thursday Schedule:Day Name
  {ca685f56-4d8c-4293-ba1a-00f97c919544}, !- Friday Schedule:Day Name
  {ca685f56-4d8c-4293-ba1a-00f97c919544}, !- Saturday Schedule:Day Name
  {ca685f56-4d8c-4293-ba1a-00f97c919544}, !- Holiday Schedule:Day Name
  {ca685f56-4d8c-4293-ba1a-00f97c919544}, !- SummerDesignDay Schedule:Day Name
  {ca685f56-4d8c-4293-ba1a-00f97c919544}, !- WinterDesignDay Schedule:Day Name
  {ca685f56-4d8c-4293-ba1a-00f97c919544}, !- CustomDay1 Schedule:Day Name
  {ca685f56-4d8c-4293-ba1a-00f97c919544}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-2-1: VAV-3 People Activity Level,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {f4f8fead-8e00-4b3a-a1c7-3462b7c18819}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {aa92a829-55ed-4a66-a0a8-2dbb4d2604b2}, !- Name
  {e4155810-d656-4c25-9afc-ce472dbdc019}, !- Sunday Schedule:Day Name
  {e4155810-d656-4c25-9afc-ce472dbdc019}, !- Monday Schedule:Day Name
  {e4155810-d656-4c25-9afc-ce472dbdc019}, !- Tuesday Schedule:Day Name
  {e4155810-d656-4c25-9afc-ce472dbdc019}, !- Wednesday Schedule:Day Name
  {e4155810-d656-4c25-9afc-ce472dbdc019}, !- Thursday Schedule:Day Name
  {e4155810-d656-4c25-9afc-ce472dbdc019}, !- Friday Schedule:Day Name
  {e4155810-d656-4c25-9afc-ce472dbdc019}, !- Saturday Schedule:Day Name
  {e4155810-d656-4c25-9afc-ce472dbdc019}, !- Holiday Schedule:Day Name
  {e4155810-d656-4c25-9afc-ce472dbdc019}, !- SummerDesignDay Schedule:Day Name
  {e4155810-d656-4c25-9afc-ce472dbdc019}, !- WinterDesignDay Schedule:Day Name
  {e4155810-d656-4c25-9afc-ce472dbdc019}, !- CustomDay1 Schedule:Day Name
  {e4155810-d656-4c25-9afc-ce472dbdc019}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-2-1: VAV-3 Target SHW Temp,           !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {aa92a829-55ed-4a66-a0a8-2dbb4d2604b2}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {949fd8cf-5b1a-43aa-97ad-52008e4e8cc7}, !- Name
  {52792177-df65-476a-a06f-2a9a31ef3bab}, !- Sunday Schedule:Day Name
  {52792177-df65-476a-a06f-2a9a31ef3bab}, !- Monday Schedule:Day Name
  {52792177-df65-476a-a06f-2a9a31ef3bab}, !- Tuesday Schedule:Day Name
  {52792177-df65-476a-a06f-2a9a31ef3bab}, !- Wednesday Schedule:Day Name
  {52792177-df65-476a-a06f-2a9a31ef3bab}, !- Thursday Schedule:Day Name
  {52792177-df65-476a-a06f-2a9a31ef3bab}, !- Friday Schedule:Day Name
  {52792177-df65-476a-a06f-2a9a31ef3bab}, !- Saturday Schedule:Day Name
  {52792177-df65-476a-a06f-2a9a31ef3bab}, !- Holiday Schedule:Day Name
  {52792177-df65-476a-a06f-2a9a31ef3bab}, !- SummerDesignDay Schedule:Day Name
  {52792177-df65-476a-a06f-2a9a31ef3bab}, !- WinterDesignDay Schedule:Day Name
  {52792177-df65-476a-a06f-2a9a31ef3bab}, !- CustomDay1 Schedule:Day Name
  {52792177-df65-476a-a06f-2a9a31ef3bab}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-20-4: VAV-26 People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {949fd8cf-5b1a-43aa-97ad-52008e4e8cc7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {0428a3f6-007c-45da-8116-1a4097d386fd}, !- Name
  {f9cb4721-3644-4c28-a794-f58352d647ac}, !- Sunday Schedule:Day Name
  {f9cb4721-3644-4c28-a794-f58352d647ac}, !- Monday Schedule:Day Name
  {f9cb4721-3644-4c28-a794-f58352d647ac}, !- Tuesday Schedule:Day Name
  {f9cb4721-3644-4c28-a794-f58352d647ac}, !- Wednesday Schedule:Day Name
  {f9cb4721-3644-4c28-a794-f58352d647ac}, !- Thursday Schedule:Day Name
  {f9cb4721-3644-4c28-a794-f58352d647ac}, !- Friday Schedule:Day Name
  {f9cb4721-3644-4c28-a794-f58352d647ac}, !- Saturday Schedule:Day Name
  {f9cb4721-3644-4c28-a794-f58352d647ac}, !- Holiday Schedule:Day Name
  {f9cb4721-3644-4c28-a794-f58352d647ac}, !- SummerDesignDay Schedule:Day Name
  {f9cb4721-3644-4c28-a794-f58352d647ac}, !- WinterDesignDay Schedule:Day Name
  {f9cb4721-3644-4c28-a794-f58352d647ac}, !- CustomDay1 Schedule:Day Name
  {f9cb4721-3644-4c28-a794-f58352d647ac}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-20-4: VAV-26 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {0428a3f6-007c-45da-8116-1a4097d386fd}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {9ac49e05-a6fd-46d2-9ac3-1bdbf224a9df}, !- Name
  {8adbed57-1807-4cbc-a0a7-af5bff51483b}, !- Sunday Schedule:Day Name
  {8adbed57-1807-4cbc-a0a7-af5bff51483b}, !- Monday Schedule:Day Name
  {8adbed57-1807-4cbc-a0a7-af5bff51483b}, !- Tuesday Schedule:Day Name
  {8adbed57-1807-4cbc-a0a7-af5bff51483b}, !- Wednesday Schedule:Day Name
  {8adbed57-1807-4cbc-a0a7-af5bff51483b}, !- Thursday Schedule:Day Name
  {8adbed57-1807-4cbc-a0a7-af5bff51483b}, !- Friday Schedule:Day Name
  {8adbed57-1807-4cbc-a0a7-af5bff51483b}, !- Saturday Schedule:Day Name
  {8adbed57-1807-4cbc-a0a7-af5bff51483b}, !- Holiday Schedule:Day Name
  {8adbed57-1807-4cbc-a0a7-af5bff51483b}, !- SummerDesignDay Schedule:Day Name
  {8adbed57-1807-4cbc-a0a7-af5bff51483b}, !- WinterDesignDay Schedule:Day Name
  {8adbed57-1807-4cbc-a0a7-af5bff51483b}, !- CustomDay1 Schedule:Day Name
  {8adbed57-1807-4cbc-a0a7-af5bff51483b}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-21-4: VAV-28 People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {9ac49e05-a6fd-46d2-9ac3-1bdbf224a9df}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {a58fcd58-d4e6-4bf1-8053-1d1791c82879}, !- Name
  {483dc5be-8927-46ed-9e3b-45bf56ab46a0}, !- Sunday Schedule:Day Name
  {483dc5be-8927-46ed-9e3b-45bf56ab46a0}, !- Monday Schedule:Day Name
  {483dc5be-8927-46ed-9e3b-45bf56ab46a0}, !- Tuesday Schedule:Day Name
  {483dc5be-8927-46ed-9e3b-45bf56ab46a0}, !- Wednesday Schedule:Day Name
  {483dc5be-8927-46ed-9e3b-45bf56ab46a0}, !- Thursday Schedule:Day Name
  {483dc5be-8927-46ed-9e3b-45bf56ab46a0}, !- Friday Schedule:Day Name
  {483dc5be-8927-46ed-9e3b-45bf56ab46a0}, !- Saturday Schedule:Day Name
  {483dc5be-8927-46ed-9e3b-45bf56ab46a0}, !- Holiday Schedule:Day Name
  {483dc5be-8927-46ed-9e3b-45bf56ab46a0}, !- SummerDesignDay Schedule:Day Name
  {483dc5be-8927-46ed-9e3b-45bf56ab46a0}, !- WinterDesignDay Schedule:Day Name
  {483dc5be-8927-46ed-9e3b-45bf56ab46a0}, !- CustomDay1 Schedule:Day Name
  {483dc5be-8927-46ed-9e3b-45bf56ab46a0}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-21-4: VAV-28 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {a58fcd58-d4e6-4bf1-8053-1d1791c82879}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {217bf8d1-b30f-405b-8bec-241631741c4e}, !- Name
  {1ab5301e-0664-49c1-a7e9-0d683a929e60}, !- Sunday Schedule:Day Name
  {1ab5301e-0664-49c1-a7e9-0d683a929e60}, !- Monday Schedule:Day Name
  {1ab5301e-0664-49c1-a7e9-0d683a929e60}, !- Tuesday Schedule:Day Name
  {1ab5301e-0664-49c1-a7e9-0d683a929e60}, !- Wednesday Schedule:Day Name
  {1ab5301e-0664-49c1-a7e9-0d683a929e60}, !- Thursday Schedule:Day Name
  {1ab5301e-0664-49c1-a7e9-0d683a929e60}, !- Friday Schedule:Day Name
  {1ab5301e-0664-49c1-a7e9-0d683a929e60}, !- Saturday Schedule:Day Name
  {1ab5301e-0664-49c1-a7e9-0d683a929e60}, !- Holiday Schedule:Day Name
  {1ab5301e-0664-49c1-a7e9-0d683a929e60}, !- SummerDesignDay Schedule:Day Name
  {1ab5301e-0664-49c1-a7e9-0d683a929e60}, !- WinterDesignDay Schedule:Day Name
  {1ab5301e-0664-49c1-a7e9-0d683a929e60}, !- CustomDay1 Schedule:Day Name
  {1ab5301e-0664-49c1-a7e9-0d683a929e60}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-22-4: VAV-29 People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {217bf8d1-b30f-405b-8bec-241631741c4e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {7f4e1ea8-a418-4699-b1ef-8ec2135d94a2}, !- Name
  {ff2e293a-491a-4741-86f6-d8ac75b2df52}, !- Sunday Schedule:Day Name
  {ff2e293a-491a-4741-86f6-d8ac75b2df52}, !- Monday Schedule:Day Name
  {ff2e293a-491a-4741-86f6-d8ac75b2df52}, !- Tuesday Schedule:Day Name
  {ff2e293a-491a-4741-86f6-d8ac75b2df52}, !- Wednesday Schedule:Day Name
  {ff2e293a-491a-4741-86f6-d8ac75b2df52}, !- Thursday Schedule:Day Name
  {ff2e293a-491a-4741-86f6-d8ac75b2df52}, !- Friday Schedule:Day Name
  {ff2e293a-491a-4741-86f6-d8ac75b2df52}, !- Saturday Schedule:Day Name
  {ff2e293a-491a-4741-86f6-d8ac75b2df52}, !- Holiday Schedule:Day Name
  {ff2e293a-491a-4741-86f6-d8ac75b2df52}, !- SummerDesignDay Schedule:Day Name
  {ff2e293a-491a-4741-86f6-d8ac75b2df52}, !- WinterDesignDay Schedule:Day Name
  {ff2e293a-491a-4741-86f6-d8ac75b2df52}, !- CustomDay1 Schedule:Day Name
  {ff2e293a-491a-4741-86f6-d8ac75b2df52}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-22-4: VAV-29 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {7f4e1ea8-a418-4699-b1ef-8ec2135d94a2}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {9e75ed51-4070-4727-b720-c90e418293fb}, !- Name
  {f4edae03-a0d4-4055-a790-77bbcc0dea1f}, !- Sunday Schedule:Day Name
  {f4edae03-a0d4-4055-a790-77bbcc0dea1f}, !- Monday Schedule:Day Name
  {f4edae03-a0d4-4055-a790-77bbcc0dea1f}, !- Tuesday Schedule:Day Name
  {f4edae03-a0d4-4055-a790-77bbcc0dea1f}, !- Wednesday Schedule:Day Name
  {f4edae03-a0d4-4055-a790-77bbcc0dea1f}, !- Thursday Schedule:Day Name
  {f4edae03-a0d4-4055-a790-77bbcc0dea1f}, !- Friday Schedule:Day Name
  {f4edae03-a0d4-4055-a790-77bbcc0dea1f}, !- Saturday Schedule:Day Name
  {f4edae03-a0d4-4055-a790-77bbcc0dea1f}, !- Holiday Schedule:Day Name
  {f4edae03-a0d4-4055-a790-77bbcc0dea1f}, !- SummerDesignDay Schedule:Day Name
  {f4edae03-a0d4-4055-a790-77bbcc0dea1f}, !- WinterDesignDay Schedule:Day Name
  {f4edae03-a0d4-4055-a790-77bbcc0dea1f}, !- CustomDay1 Schedule:Day Name
  {f4edae03-a0d4-4055-a790-77bbcc0dea1f}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-23-4: VAV-30 People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {9e75ed51-4070-4727-b720-c90e418293fb}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {0a0b1d48-bb76-4920-883a-503cf1913533}, !- Name
  {c50f9dce-92d9-4a19-a029-7ab55f1eec52}, !- Sunday Schedule:Day Name
  {c50f9dce-92d9-4a19-a029-7ab55f1eec52}, !- Monday Schedule:Day Name
  {c50f9dce-92d9-4a19-a029-7ab55f1eec52}, !- Tuesday Schedule:Day Name
  {c50f9dce-92d9-4a19-a029-7ab55f1eec52}, !- Wednesday Schedule:Day Name
  {c50f9dce-92d9-4a19-a029-7ab55f1eec52}, !- Thursday Schedule:Day Name
  {c50f9dce-92d9-4a19-a029-7ab55f1eec52}, !- Friday Schedule:Day Name
  {c50f9dce-92d9-4a19-a029-7ab55f1eec52}, !- Saturday Schedule:Day Name
  {c50f9dce-92d9-4a19-a029-7ab55f1eec52}, !- Holiday Schedule:Day Name
  {c50f9dce-92d9-4a19-a029-7ab55f1eec52}, !- SummerDesignDay Schedule:Day Name
  {c50f9dce-92d9-4a19-a029-7ab55f1eec52}, !- WinterDesignDay Schedule:Day Name
  {c50f9dce-92d9-4a19-a029-7ab55f1eec52}, !- CustomDay1 Schedule:Day Name
  {c50f9dce-92d9-4a19-a029-7ab55f1eec52}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-23-4: VAV-30 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {0a0b1d48-bb76-4920-883a-503cf1913533}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {fde918fc-af90-4ad7-9a63-d3dc0b6485a6}, !- Name
  {ddbf2d9a-ebd0-4aac-b0de-2722d79b1d08}, !- Sunday Schedule:Day Name
  {ddbf2d9a-ebd0-4aac-b0de-2722d79b1d08}, !- Monday Schedule:Day Name
  {ddbf2d9a-ebd0-4aac-b0de-2722d79b1d08}, !- Tuesday Schedule:Day Name
  {ddbf2d9a-ebd0-4aac-b0de-2722d79b1d08}, !- Wednesday Schedule:Day Name
  {ddbf2d9a-ebd0-4aac-b0de-2722d79b1d08}, !- Thursday Schedule:Day Name
  {ddbf2d9a-ebd0-4aac-b0de-2722d79b1d08}, !- Friday Schedule:Day Name
  {ddbf2d9a-ebd0-4aac-b0de-2722d79b1d08}, !- Saturday Schedule:Day Name
  {ddbf2d9a-ebd0-4aac-b0de-2722d79b1d08}, !- Holiday Schedule:Day Name
  {ddbf2d9a-ebd0-4aac-b0de-2722d79b1d08}, !- SummerDesignDay Schedule:Day Name
  {ddbf2d9a-ebd0-4aac-b0de-2722d79b1d08}, !- WinterDesignDay Schedule:Day Name
  {ddbf2d9a-ebd0-4aac-b0de-2722d79b1d08}, !- CustomDay1 Schedule:Day Name
  {ddbf2d9a-ebd0-4aac-b0de-2722d79b1d08}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-24-4: VAV-31 People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {fde918fc-af90-4ad7-9a63-d3dc0b6485a6}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {722b7fdf-1e84-45d0-866e-9621fd3647d4}, !- Name
  {d0ff04c5-15ea-4cc1-9d08-4c84b93b8328}, !- Sunday Schedule:Day Name
  {d0ff04c5-15ea-4cc1-9d08-4c84b93b8328}, !- Monday Schedule:Day Name
  {d0ff04c5-15ea-4cc1-9d08-4c84b93b8328}, !- Tuesday Schedule:Day Name
  {d0ff04c5-15ea-4cc1-9d08-4c84b93b8328}, !- Wednesday Schedule:Day Name
  {d0ff04c5-15ea-4cc1-9d08-4c84b93b8328}, !- Thursday Schedule:Day Name
  {d0ff04c5-15ea-4cc1-9d08-4c84b93b8328}, !- Friday Schedule:Day Name
  {d0ff04c5-15ea-4cc1-9d08-4c84b93b8328}, !- Saturday Schedule:Day Name
  {d0ff04c5-15ea-4cc1-9d08-4c84b93b8328}, !- Holiday Schedule:Day Name
  {d0ff04c5-15ea-4cc1-9d08-4c84b93b8328}, !- SummerDesignDay Schedule:Day Name
  {d0ff04c5-15ea-4cc1-9d08-4c84b93b8328}, !- WinterDesignDay Schedule:Day Name
  {d0ff04c5-15ea-4cc1-9d08-4c84b93b8328}, !- CustomDay1 Schedule:Day Name
  {d0ff04c5-15ea-4cc1-9d08-4c84b93b8328}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-24-4: VAV-31 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {722b7fdf-1e84-45d0-866e-9621fd3647d4}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {7b71cfd5-63e4-44dc-944d-5cea4d6ccf0f}, !- Name
  {c781b826-9f05-405e-a0c4-510b6216c32f}, !- Sunday Schedule:Day Name
  {c781b826-9f05-405e-a0c4-510b6216c32f}, !- Monday Schedule:Day Name
  {c781b826-9f05-405e-a0c4-510b6216c32f}, !- Tuesday Schedule:Day Name
  {c781b826-9f05-405e-a0c4-510b6216c32f}, !- Wednesday Schedule:Day Name
  {c781b826-9f05-405e-a0c4-510b6216c32f}, !- Thursday Schedule:Day Name
  {c781b826-9f05-405e-a0c4-510b6216c32f}, !- Friday Schedule:Day Name
  {c781b826-9f05-405e-a0c4-510b6216c32f}, !- Saturday Schedule:Day Name
  {c781b826-9f05-405e-a0c4-510b6216c32f}, !- Holiday Schedule:Day Name
  {c781b826-9f05-405e-a0c4-510b6216c32f}, !- SummerDesignDay Schedule:Day Name
  {c781b826-9f05-405e-a0c4-510b6216c32f}, !- WinterDesignDay Schedule:Day Name
  {c781b826-9f05-405e-a0c4-510b6216c32f}, !- CustomDay1 Schedule:Day Name
  {c781b826-9f05-405e-a0c4-510b6216c32f}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-25-4:VAV-32 People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {7b71cfd5-63e4-44dc-944d-5cea4d6ccf0f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {6d7cb3fc-31ba-4aff-b2ac-f96f3118f7d6}, !- Name
  {fe9a2bb0-e14f-4ec0-955d-50dc08584d6a}, !- Sunday Schedule:Day Name
  {fe9a2bb0-e14f-4ec0-955d-50dc08584d6a}, !- Monday Schedule:Day Name
  {fe9a2bb0-e14f-4ec0-955d-50dc08584d6a}, !- Tuesday Schedule:Day Name
  {fe9a2bb0-e14f-4ec0-955d-50dc08584d6a}, !- Wednesday Schedule:Day Name
  {fe9a2bb0-e14f-4ec0-955d-50dc08584d6a}, !- Thursday Schedule:Day Name
  {fe9a2bb0-e14f-4ec0-955d-50dc08584d6a}, !- Friday Schedule:Day Name
  {fe9a2bb0-e14f-4ec0-955d-50dc08584d6a}, !- Saturday Schedule:Day Name
  {fe9a2bb0-e14f-4ec0-955d-50dc08584d6a}, !- Holiday Schedule:Day Name
  {fe9a2bb0-e14f-4ec0-955d-50dc08584d6a}, !- SummerDesignDay Schedule:Day Name
  {fe9a2bb0-e14f-4ec0-955d-50dc08584d6a}, !- WinterDesignDay Schedule:Day Name
  {fe9a2bb0-e14f-4ec0-955d-50dc08584d6a}, !- CustomDay1 Schedule:Day Name
  {fe9a2bb0-e14f-4ec0-955d-50dc08584d6a}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-25-4:VAV-32 Target SHW Temp,          !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {6d7cb3fc-31ba-4aff-b2ac-f96f3118f7d6}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {bbe40dcc-ac59-42f2-a1e6-411be49adad3}, !- Name
  {8396fb40-4174-4716-b9dc-0e7093910960}, !- Sunday Schedule:Day Name
  {8396fb40-4174-4716-b9dc-0e7093910960}, !- Monday Schedule:Day Name
  {8396fb40-4174-4716-b9dc-0e7093910960}, !- Tuesday Schedule:Day Name
  {8396fb40-4174-4716-b9dc-0e7093910960}, !- Wednesday Schedule:Day Name
  {8396fb40-4174-4716-b9dc-0e7093910960}, !- Thursday Schedule:Day Name
  {8396fb40-4174-4716-b9dc-0e7093910960}, !- Friday Schedule:Day Name
  {8396fb40-4174-4716-b9dc-0e7093910960}, !- Saturday Schedule:Day Name
  {8396fb40-4174-4716-b9dc-0e7093910960}, !- Holiday Schedule:Day Name
  {8396fb40-4174-4716-b9dc-0e7093910960}, !- SummerDesignDay Schedule:Day Name
  {8396fb40-4174-4716-b9dc-0e7093910960}, !- WinterDesignDay Schedule:Day Name
  {8396fb40-4174-4716-b9dc-0e7093910960}, !- CustomDay1 Schedule:Day Name
  {8396fb40-4174-4716-b9dc-0e7093910960}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-26-1: FC IT-1 People Activity Level,  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {bbe40dcc-ac59-42f2-a1e6-411be49adad3}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {e8643b68-58ad-44f3-bf7c-73eb7672b25b}, !- Name
  {eab5664e-5ffd-4900-8f93-65462ceef8ca}, !- Sunday Schedule:Day Name
  {eab5664e-5ffd-4900-8f93-65462ceef8ca}, !- Monday Schedule:Day Name
  {eab5664e-5ffd-4900-8f93-65462ceef8ca}, !- Tuesday Schedule:Day Name
  {eab5664e-5ffd-4900-8f93-65462ceef8ca}, !- Wednesday Schedule:Day Name
  {eab5664e-5ffd-4900-8f93-65462ceef8ca}, !- Thursday Schedule:Day Name
  {eab5664e-5ffd-4900-8f93-65462ceef8ca}, !- Friday Schedule:Day Name
  {eab5664e-5ffd-4900-8f93-65462ceef8ca}, !- Saturday Schedule:Day Name
  {eab5664e-5ffd-4900-8f93-65462ceef8ca}, !- Holiday Schedule:Day Name
  {eab5664e-5ffd-4900-8f93-65462ceef8ca}, !- SummerDesignDay Schedule:Day Name
  {eab5664e-5ffd-4900-8f93-65462ceef8ca}, !- WinterDesignDay Schedule:Day Name
  {eab5664e-5ffd-4900-8f93-65462ceef8ca}, !- CustomDay1 Schedule:Day Name
  {eab5664e-5ffd-4900-8f93-65462ceef8ca}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-26-1: FC IT-1 Target SHW Temp,        !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {e8643b68-58ad-44f3-bf7c-73eb7672b25b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {aa66f45f-6cc4-4579-8e7f-1d677fa64434}, !- Name
  {91d9ee70-1d05-4da1-b0f0-338b93c2fbea}, !- Sunday Schedule:Day Name
  {91d9ee70-1d05-4da1-b0f0-338b93c2fbea}, !- Monday Schedule:Day Name
  {91d9ee70-1d05-4da1-b0f0-338b93c2fbea}, !- Tuesday Schedule:Day Name
  {91d9ee70-1d05-4da1-b0f0-338b93c2fbea}, !- Wednesday Schedule:Day Name
  {91d9ee70-1d05-4da1-b0f0-338b93c2fbea}, !- Thursday Schedule:Day Name
  {91d9ee70-1d05-4da1-b0f0-338b93c2fbea}, !- Friday Schedule:Day Name
  {91d9ee70-1d05-4da1-b0f0-338b93c2fbea}, !- Saturday Schedule:Day Name
  {91d9ee70-1d05-4da1-b0f0-338b93c2fbea}, !- Holiday Schedule:Day Name
  {91d9ee70-1d05-4da1-b0f0-338b93c2fbea}, !- SummerDesignDay Schedule:Day Name
  {91d9ee70-1d05-4da1-b0f0-338b93c2fbea}, !- WinterDesignDay Schedule:Day Name
  {91d9ee70-1d05-4da1-b0f0-338b93c2fbea}, !- CustomDay1 Schedule:Day Name
  {91d9ee70-1d05-4da1-b0f0-338b93c2fbea}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-3-1: VAV-4/5 People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {aa66f45f-6cc4-4579-8e7f-1d677fa64434}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {b83b9cae-9de0-41f6-8fd1-6078893141b3}, !- Name
  {f042214c-912b-4bb2-9505-92e719df8e17}, !- Sunday Schedule:Day Name
  {f042214c-912b-4bb2-9505-92e719df8e17}, !- Monday Schedule:Day Name
  {f042214c-912b-4bb2-9505-92e719df8e17}, !- Tuesday Schedule:Day Name
  {f042214c-912b-4bb2-9505-92e719df8e17}, !- Wednesday Schedule:Day Name
  {f042214c-912b-4bb2-9505-92e719df8e17}, !- Thursday Schedule:Day Name
  {f042214c-912b-4bb2-9505-92e719df8e17}, !- Friday Schedule:Day Name
  {f042214c-912b-4bb2-9505-92e719df8e17}, !- Saturday Schedule:Day Name
  {f042214c-912b-4bb2-9505-92e719df8e17}, !- Holiday Schedule:Day Name
  {f042214c-912b-4bb2-9505-92e719df8e17}, !- SummerDesignDay Schedule:Day Name
  {f042214c-912b-4bb2-9505-92e719df8e17}, !- WinterDesignDay Schedule:Day Name
  {f042214c-912b-4bb2-9505-92e719df8e17}, !- CustomDay1 Schedule:Day Name
  {f042214c-912b-4bb2-9505-92e719df8e17}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-3-1: VAV-4/5 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {b83b9cae-9de0-41f6-8fd1-6078893141b3}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {6e66f17d-ccdc-4c43-acf8-5fd03ca20006}, !- Name
  {32072ab4-cecd-4e82-bb70-545d39aea107}, !- Sunday Schedule:Day Name
  {32072ab4-cecd-4e82-bb70-545d39aea107}, !- Monday Schedule:Day Name
  {32072ab4-cecd-4e82-bb70-545d39aea107}, !- Tuesday Schedule:Day Name
  {32072ab4-cecd-4e82-bb70-545d39aea107}, !- Wednesday Schedule:Day Name
  {32072ab4-cecd-4e82-bb70-545d39aea107}, !- Thursday Schedule:Day Name
  {32072ab4-cecd-4e82-bb70-545d39aea107}, !- Friday Schedule:Day Name
  {32072ab4-cecd-4e82-bb70-545d39aea107}, !- Saturday Schedule:Day Name
  {32072ab4-cecd-4e82-bb70-545d39aea107}, !- Holiday Schedule:Day Name
  {32072ab4-cecd-4e82-bb70-545d39aea107}, !- SummerDesignDay Schedule:Day Name
  {32072ab4-cecd-4e82-bb70-545d39aea107}, !- WinterDesignDay Schedule:Day Name
  {32072ab4-cecd-4e82-bb70-545d39aea107}, !- CustomDay1 Schedule:Day Name
  {32072ab4-cecd-4e82-bb70-545d39aea107}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-4-1: VAV-6 People Activity Level,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {6e66f17d-ccdc-4c43-acf8-5fd03ca20006}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {30f09c30-0490-440b-af2f-64871ff4fcd2}, !- Name
  {1c804101-67c8-4ee1-99cc-bf791087fd4c}, !- Sunday Schedule:Day Name
  {1c804101-67c8-4ee1-99cc-bf791087fd4c}, !- Monday Schedule:Day Name
  {1c804101-67c8-4ee1-99cc-bf791087fd4c}, !- Tuesday Schedule:Day Name
  {1c804101-67c8-4ee1-99cc-bf791087fd4c}, !- Wednesday Schedule:Day Name
  {1c804101-67c8-4ee1-99cc-bf791087fd4c}, !- Thursday Schedule:Day Name
  {1c804101-67c8-4ee1-99cc-bf791087fd4c}, !- Friday Schedule:Day Name
  {1c804101-67c8-4ee1-99cc-bf791087fd4c}, !- Saturday Schedule:Day Name
  {1c804101-67c8-4ee1-99cc-bf791087fd4c}, !- Holiday Schedule:Day Name
  {1c804101-67c8-4ee1-99cc-bf791087fd4c}, !- SummerDesignDay Schedule:Day Name
  {1c804101-67c8-4ee1-99cc-bf791087fd4c}, !- WinterDesignDay Schedule:Day Name
  {1c804101-67c8-4ee1-99cc-bf791087fd4c}, !- CustomDay1 Schedule:Day Name
  {1c804101-67c8-4ee1-99cc-bf791087fd4c}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-4-1: VAV-6 Target SHW Temp,           !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {30f09c30-0490-440b-af2f-64871ff4fcd2}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {b79849dc-4a97-4db6-9e33-c84aa8317f21}, !- Name
  {07d22880-f8d2-4277-8ca0-0893f461986e}, !- Sunday Schedule:Day Name
  {07d22880-f8d2-4277-8ca0-0893f461986e}, !- Monday Schedule:Day Name
  {07d22880-f8d2-4277-8ca0-0893f461986e}, !- Tuesday Schedule:Day Name
  {07d22880-f8d2-4277-8ca0-0893f461986e}, !- Wednesday Schedule:Day Name
  {07d22880-f8d2-4277-8ca0-0893f461986e}, !- Thursday Schedule:Day Name
  {07d22880-f8d2-4277-8ca0-0893f461986e}, !- Friday Schedule:Day Name
  {07d22880-f8d2-4277-8ca0-0893f461986e}, !- Saturday Schedule:Day Name
  {07d22880-f8d2-4277-8ca0-0893f461986e}, !- Holiday Schedule:Day Name
  {07d22880-f8d2-4277-8ca0-0893f461986e}, !- SummerDesignDay Schedule:Day Name
  {07d22880-f8d2-4277-8ca0-0893f461986e}, !- WinterDesignDay Schedule:Day Name
  {07d22880-f8d2-4277-8ca0-0893f461986e}, !- CustomDay1 Schedule:Day Name
  {07d22880-f8d2-4277-8ca0-0893f461986e}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-5-1: UNCON Parking People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {b79849dc-4a97-4db6-9e33-c84aa8317f21}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {223ca65d-66d8-4ee5-a2e0-777ac0b2caa9}, !- Name
  {471b83a8-3bdb-49d8-b15e-77512351afb3}, !- Sunday Schedule:Day Name
  {471b83a8-3bdb-49d8-b15e-77512351afb3}, !- Monday Schedule:Day Name
  {471b83a8-3bdb-49d8-b15e-77512351afb3}, !- Tuesday Schedule:Day Name
  {471b83a8-3bdb-49d8-b15e-77512351afb3}, !- Wednesday Schedule:Day Name
  {471b83a8-3bdb-49d8-b15e-77512351afb3}, !- Thursday Schedule:Day Name
  {471b83a8-3bdb-49d8-b15e-77512351afb3}, !- Friday Schedule:Day Name
  {471b83a8-3bdb-49d8-b15e-77512351afb3}, !- Saturday Schedule:Day Name
  {471b83a8-3bdb-49d8-b15e-77512351afb3}, !- Holiday Schedule:Day Name
  {471b83a8-3bdb-49d8-b15e-77512351afb3}, !- SummerDesignDay Schedule:Day Name
  {471b83a8-3bdb-49d8-b15e-77512351afb3}, !- WinterDesignDay Schedule:Day Name
  {471b83a8-3bdb-49d8-b15e-77512351afb3}, !- CustomDay1 Schedule:Day Name
  {471b83a8-3bdb-49d8-b15e-77512351afb3}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-5-1: UNCON Parking Target SHW Temp,   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {223ca65d-66d8-4ee5-a2e0-777ac0b2caa9}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {12c8271c-d6a1-439d-b12e-cb2c64e66ba1}, !- Name
  {55ff4bee-f517-48ec-8b43-cc22f8994a58}, !- Sunday Schedule:Day Name
  {55ff4bee-f517-48ec-8b43-cc22f8994a58}, !- Monday Schedule:Day Name
  {55ff4bee-f517-48ec-8b43-cc22f8994a58}, !- Tuesday Schedule:Day Name
  {55ff4bee-f517-48ec-8b43-cc22f8994a58}, !- Wednesday Schedule:Day Name
  {55ff4bee-f517-48ec-8b43-cc22f8994a58}, !- Thursday Schedule:Day Name
  {55ff4bee-f517-48ec-8b43-cc22f8994a58}, !- Friday Schedule:Day Name
  {55ff4bee-f517-48ec-8b43-cc22f8994a58}, !- Saturday Schedule:Day Name
  {55ff4bee-f517-48ec-8b43-cc22f8994a58}, !- Holiday Schedule:Day Name
  {55ff4bee-f517-48ec-8b43-cc22f8994a58}, !- SummerDesignDay Schedule:Day Name
  {55ff4bee-f517-48ec-8b43-cc22f8994a58}, !- WinterDesignDay Schedule:Day Name
  {55ff4bee-f517-48ec-8b43-cc22f8994a58}, !- CustomDay1 Schedule:Day Name
  {55ff4bee-f517-48ec-8b43-cc22f8994a58}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-6-2: VAV-8 People Activity Level,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {12c8271c-d6a1-439d-b12e-cb2c64e66ba1}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {c076b9c2-17f3-4560-a80b-817e48a98e39}, !- Name
  {a4ad0c04-b596-4c11-bbeb-5e425e06deed}, !- Sunday Schedule:Day Name
  {a4ad0c04-b596-4c11-bbeb-5e425e06deed}, !- Monday Schedule:Day Name
  {a4ad0c04-b596-4c11-bbeb-5e425e06deed}, !- Tuesday Schedule:Day Name
  {a4ad0c04-b596-4c11-bbeb-5e425e06deed}, !- Wednesday Schedule:Day Name
  {a4ad0c04-b596-4c11-bbeb-5e425e06deed}, !- Thursday Schedule:Day Name
  {a4ad0c04-b596-4c11-bbeb-5e425e06deed}, !- Friday Schedule:Day Name
  {a4ad0c04-b596-4c11-bbeb-5e425e06deed}, !- Saturday Schedule:Day Name
  {a4ad0c04-b596-4c11-bbeb-5e425e06deed}, !- Holiday Schedule:Day Name
  {a4ad0c04-b596-4c11-bbeb-5e425e06deed}, !- SummerDesignDay Schedule:Day Name
  {a4ad0c04-b596-4c11-bbeb-5e425e06deed}, !- WinterDesignDay Schedule:Day Name
  {a4ad0c04-b596-4c11-bbeb-5e425e06deed}, !- CustomDay1 Schedule:Day Name
  {a4ad0c04-b596-4c11-bbeb-5e425e06deed}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-6-2: VAV-8 Target SHW Temp,           !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {c076b9c2-17f3-4560-a80b-817e48a98e39}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {8c57fa95-5136-4ce6-bc22-4bd180ea8790}, !- Name
  {c3119f5a-a541-41cb-9d74-9d3b4b7f909e}, !- Sunday Schedule:Day Name
  {c3119f5a-a541-41cb-9d74-9d3b4b7f909e}, !- Monday Schedule:Day Name
  {c3119f5a-a541-41cb-9d74-9d3b4b7f909e}, !- Tuesday Schedule:Day Name
  {c3119f5a-a541-41cb-9d74-9d3b4b7f909e}, !- Wednesday Schedule:Day Name
  {c3119f5a-a541-41cb-9d74-9d3b4b7f909e}, !- Thursday Schedule:Day Name
  {c3119f5a-a541-41cb-9d74-9d3b4b7f909e}, !- Friday Schedule:Day Name
  {c3119f5a-a541-41cb-9d74-9d3b4b7f909e}, !- Saturday Schedule:Day Name
  {c3119f5a-a541-41cb-9d74-9d3b4b7f909e}, !- Holiday Schedule:Day Name
  {c3119f5a-a541-41cb-9d74-9d3b4b7f909e}, !- SummerDesignDay Schedule:Day Name
  {c3119f5a-a541-41cb-9d74-9d3b4b7f909e}, !- WinterDesignDay Schedule:Day Name
  {c3119f5a-a541-41cb-9d74-9d3b4b7f909e}, !- CustomDay1 Schedule:Day Name
  {c3119f5a-a541-41cb-9d74-9d3b4b7f909e}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-7-2: VAV-10 People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {8c57fa95-5136-4ce6-bc22-4bd180ea8790}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {4279643d-64ab-4984-8d2e-31121c375ded}, !- Name
  {083d6f12-2e7f-4236-b424-3295e9ef1c19}, !- Sunday Schedule:Day Name
  {083d6f12-2e7f-4236-b424-3295e9ef1c19}, !- Monday Schedule:Day Name
  {083d6f12-2e7f-4236-b424-3295e9ef1c19}, !- Tuesday Schedule:Day Name
  {083d6f12-2e7f-4236-b424-3295e9ef1c19}, !- Wednesday Schedule:Day Name
  {083d6f12-2e7f-4236-b424-3295e9ef1c19}, !- Thursday Schedule:Day Name
  {083d6f12-2e7f-4236-b424-3295e9ef1c19}, !- Friday Schedule:Day Name
  {083d6f12-2e7f-4236-b424-3295e9ef1c19}, !- Saturday Schedule:Day Name
  {083d6f12-2e7f-4236-b424-3295e9ef1c19}, !- Holiday Schedule:Day Name
  {083d6f12-2e7f-4236-b424-3295e9ef1c19}, !- SummerDesignDay Schedule:Day Name
  {083d6f12-2e7f-4236-b424-3295e9ef1c19}, !- WinterDesignDay Schedule:Day Name
  {083d6f12-2e7f-4236-b424-3295e9ef1c19}, !- CustomDay1 Schedule:Day Name
  {083d6f12-2e7f-4236-b424-3295e9ef1c19}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-7-2: VAV-10 Target SHW Temp,          !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {4279643d-64ab-4984-8d2e-31121c375ded}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {30b30c6b-0908-4ed2-890a-befa8710e397}, !- Name
  {109e5e55-4453-4e81-81d8-8984e49c692f}, !- Sunday Schedule:Day Name
  {109e5e55-4453-4e81-81d8-8984e49c692f}, !- Monday Schedule:Day Name
  {109e5e55-4453-4e81-81d8-8984e49c692f}, !- Tuesday Schedule:Day Name
  {109e5e55-4453-4e81-81d8-8984e49c692f}, !- Wednesday Schedule:Day Name
  {109e5e55-4453-4e81-81d8-8984e49c692f}, !- Thursday Schedule:Day Name
  {109e5e55-4453-4e81-81d8-8984e49c692f}, !- Friday Schedule:Day Name
  {109e5e55-4453-4e81-81d8-8984e49c692f}, !- Saturday Schedule:Day Name
  {109e5e55-4453-4e81-81d8-8984e49c692f}, !- Holiday Schedule:Day Name
  {109e5e55-4453-4e81-81d8-8984e49c692f}, !- SummerDesignDay Schedule:Day Name
  {109e5e55-4453-4e81-81d8-8984e49c692f}, !- WinterDesignDay Schedule:Day Name
  {109e5e55-4453-4e81-81d8-8984e49c692f}, !- CustomDay1 Schedule:Day Name
  {109e5e55-4453-4e81-81d8-8984e49c692f}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-8-2: VAV-12 People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {30b30c6b-0908-4ed2-890a-befa8710e397}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {2cbec23d-4cac-4519-a4c3-58b6f366bdbe}, !- Name
  {d1aeb423-38e6-4f3b-8aa2-8d433b2e0653}, !- Sunday Schedule:Day Name
  {d1aeb423-38e6-4f3b-8aa2-8d433b2e0653}, !- Monday Schedule:Day Name
  {d1aeb423-38e6-4f3b-8aa2-8d433b2e0653}, !- Tuesday Schedule:Day Name
  {d1aeb423-38e6-4f3b-8aa2-8d433b2e0653}, !- Wednesday Schedule:Day Name
  {d1aeb423-38e6-4f3b-8aa2-8d433b2e0653}, !- Thursday Schedule:Day Name
  {d1aeb423-38e6-4f3b-8aa2-8d433b2e0653}, !- Friday Schedule:Day Name
  {d1aeb423-38e6-4f3b-8aa2-8d433b2e0653}, !- Saturday Schedule:Day Name
  {d1aeb423-38e6-4f3b-8aa2-8d433b2e0653}, !- Holiday Schedule:Day Name
  {d1aeb423-38e6-4f3b-8aa2-8d433b2e0653}, !- SummerDesignDay Schedule:Day Name
  {d1aeb423-38e6-4f3b-8aa2-8d433b2e0653}, !- WinterDesignDay Schedule:Day Name
  {d1aeb423-38e6-4f3b-8aa2-8d433b2e0653}, !- CustomDay1 Schedule:Day Name
  {d1aeb423-38e6-4f3b-8aa2-8d433b2e0653}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-8-2: VAV-12 Target SHW Temp,          !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {2cbec23d-4cac-4519-a4c3-58b6f366bdbe}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {33a4e27c-197a-47f1-92c3-c1632976a04c}, !- Name
  {4b76c67a-303f-4e38-bc96-3b3114de9d28}, !- Sunday Schedule:Day Name
  {4b76c67a-303f-4e38-bc96-3b3114de9d28}, !- Monday Schedule:Day Name
  {4b76c67a-303f-4e38-bc96-3b3114de9d28}, !- Tuesday Schedule:Day Name
  {4b76c67a-303f-4e38-bc96-3b3114de9d28}, !- Wednesday Schedule:Day Name
  {4b76c67a-303f-4e38-bc96-3b3114de9d28}, !- Thursday Schedule:Day Name
  {4b76c67a-303f-4e38-bc96-3b3114de9d28}, !- Friday Schedule:Day Name
  {4b76c67a-303f-4e38-bc96-3b3114de9d28}, !- Saturday Schedule:Day Name
  {4b76c67a-303f-4e38-bc96-3b3114de9d28}, !- Holiday Schedule:Day Name
  {4b76c67a-303f-4e38-bc96-3b3114de9d28}, !- SummerDesignDay Schedule:Day Name
  {4b76c67a-303f-4e38-bc96-3b3114de9d28}, !- WinterDesignDay Schedule:Day Name
  {4b76c67a-303f-4e38-bc96-3b3114de9d28}, !- CustomDay1 Schedule:Day Name
  {4b76c67a-303f-4e38-bc96-3b3114de9d28}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-9-2: VAV-13 People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {33a4e27c-197a-47f1-92c3-c1632976a04c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {dba744c4-e2f6-4a9f-a9b9-8645e14db6f7}, !- Name
  {2b26b452-8dc9-4933-9114-a6a277c932d6}, !- Sunday Schedule:Day Name
  {2b26b452-8dc9-4933-9114-a6a277c932d6}, !- Monday Schedule:Day Name
  {2b26b452-8dc9-4933-9114-a6a277c932d6}, !- Tuesday Schedule:Day Name
  {2b26b452-8dc9-4933-9114-a6a277c932d6}, !- Wednesday Schedule:Day Name
  {2b26b452-8dc9-4933-9114-a6a277c932d6}, !- Thursday Schedule:Day Name
  {2b26b452-8dc9-4933-9114-a6a277c932d6}, !- Friday Schedule:Day Name
  {2b26b452-8dc9-4933-9114-a6a277c932d6}, !- Saturday Schedule:Day Name
  {2b26b452-8dc9-4933-9114-a6a277c932d6}, !- Holiday Schedule:Day Name
  {2b26b452-8dc9-4933-9114-a6a277c932d6}, !- SummerDesignDay Schedule:Day Name
  {2b26b452-8dc9-4933-9114-a6a277c932d6}, !- WinterDesignDay Schedule:Day Name
  {2b26b452-8dc9-4933-9114-a6a277c932d6}, !- CustomDay1 Schedule:Day Name
  {2b26b452-8dc9-4933-9114-a6a277c932d6}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-9-2: VAV-13 Target SHW Temp,          !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {dba744c4-e2f6-4a9f-a9b9-8645e14db6f7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {b7525fec-b2de-4b63-adff-44d313f4b490}, !- Name
  {f039e3a1-e805-4b43-ae23-c2011e614e7a}, !- Sunday Schedule:Day Name
  {f039e3a1-e805-4b43-ae23-c2011e614e7a}, !- Monday Schedule:Day Name
  {f039e3a1-e805-4b43-ae23-c2011e614e7a}, !- Tuesday Schedule:Day Name
  {f039e3a1-e805-4b43-ae23-c2011e614e7a}, !- Wednesday Schedule:Day Name
  {f039e3a1-e805-4b43-ae23-c2011e614e7a}, !- Thursday Schedule:Day Name
  {f039e3a1-e805-4b43-ae23-c2011e614e7a}, !- Friday Schedule:Day Name
  {f039e3a1-e805-4b43-ae23-c2011e614e7a}, !- Saturday Schedule:Day Name
  {f039e3a1-e805-4b43-ae23-c2011e614e7a}, !- Holiday Schedule:Day Name
  {f039e3a1-e805-4b43-ae23-c2011e614e7a}, !- SummerDesignDay Schedule:Day Name
  {f039e3a1-e805-4b43-ae23-c2011e614e7a}, !- WinterDesignDay Schedule:Day Name
  {f039e3a1-e805-4b43-ae23-c2011e614e7a}, !- CustomDay1 Schedule:Day Name
  {f039e3a1-e805-4b43-ae23-c2011e614e7a}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  {724b99ea-cbe5-4774-8177-b83994e5703a}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {b7525fec-b2de-4b63-adff-44d313f4b490}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {c2bb2a39-777e-47a7-a964-11e0925c2643}, !- Name
  {474cbcbd-dd92-4354-ae32-aebed6d3fcca}, !- Sunday Schedule:Day Name
  {474cbcbd-dd92-4354-ae32-aebed6d3fcca}, !- Monday Schedule:Day Name
  {474cbcbd-dd92-4354-ae32-aebed6d3fcca}, !- Tuesday Schedule:Day Name
  {474cbcbd-dd92-4354-ae32-aebed6d3fcca}, !- Wednesday Schedule:Day Name
  {474cbcbd-dd92-4354-ae32-aebed6d3fcca}, !- Thursday Schedule:Day Name
  {474cbcbd-dd92-4354-ae32-aebed6d3fcca}, !- Friday Schedule:Day Name
  {474cbcbd-dd92-4354-ae32-aebed6d3fcca}, !- Saturday Schedule:Day Name
  {474cbcbd-dd92-4354-ae32-aebed6d3fcca}, !- Holiday Schedule:Day Name
  {474cbcbd-dd92-4354-ae32-aebed6d3fcca}, !- SummerDesignDay Schedule:Day Name
  {474cbcbd-dd92-4354-ae32-aebed6d3fcca}, !- WinterDesignDay Schedule:Day Name
  {474cbcbd-dd92-4354-ae32-aebed6d3fcca}, !- CustomDay1 Schedule:Day Name
  {474cbcbd-dd92-4354-ae32-aebed6d3fcca}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  {bf97480f-3102-4ae5-b12d-f885b903f4cd}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {c2bb2a39-777e-47a7-a964-11e0925c2643}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

AirLoopHVAC,
  BaseAirSys5,                            !- Name
  BaseAirSys5 Controllers,                !- Controller List Name
  BaseAirSys5Availability Manager List,   !- Availability Manager List Name
  2.44326719397197,                       !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys5 Supply Branches,            !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys5 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys5 Zone Mixer Outlet Node,     !- Demand Side Outlet Node Name
  BaseAirSys5 Demand Inlet Nodes,         !- Demand Side Inlet Node Names
  BaseAirSys5 Supply Outlet Nodes;        !- Supply Side Outlet Node Names

NodeList,
  BaseAirSys5 Supply Outlet Nodes,        !- Name
  BaseSys5 Fan Outlet Node;               !- Node Name 1

NodeList,
  BaseAirSys5 Demand Inlet Nodes,         !- Name
  BaseAirSys5 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys5,                            !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-014,                   !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-014,                   !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  BaseAirSys5 Controllers,                !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 1;                !- Controller Name 1

Controller:WaterCoil,
  Controller Water Coil 1,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  BaseSys5 CoilHtg Air Outlet Node,       !- Sensor Node Name
  BaseHWSystem Demand Splitter Outlet Node 1, !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.000120162739152308,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  BaseAirSys5Availability Manager List,   !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeHVACAvail,                        !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  1800;                                   !- Cycling Run Time {s}

BranchList,
  BaseAirSys5 Supply Branches,            !- Name
  BaseAirSys5 Main Branch;                !- Branch Name 1

Branch,
  BaseAirSys5 Main Branch,                !- Name
  2.44326719397197,                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys5 OACtrl OA System,              !- Component Name 1
  BaseAirSys5 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys5 OACtrl OA System Mixed Air Node, !- Component Outlet Node Name 1
  Passive,                                !- Component Branch Control Type 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys5 CoilClg CoilSystem,            !- Component Name 2
  BaseSys5 OACtrl OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys5 CoilClg Outlet Node,           !- Component Outlet Node Name 2
  Passive,                                !- Component Branch Control Type 2
  Coil:Heating:Water,                     !- Component Object Type 3
  BaseSys5 CoilHtg,                       !- Component Name 3
  BaseSys5 CoilClg Outlet Node,           !- Component Inlet Node Name 3
  BaseSys5 CoilHtg Air Outlet Node,       !- Component Outlet Node Name 3
  Passive,                                !- Component Branch Control Type 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys5 Fan,                           !- Component Name 4
  BaseSys5 CoilHtg Air Outlet Node,       !- Component Inlet Node Name 4
  BaseSys5 Fan Outlet Node,               !- Component Outlet Node Name 4
  Passive;                                !- Component Branch Control Type 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys5 OACtrl OA System,              !- Name
  BaseSys5 OACtrl OA System Controller List, !- Controller List Name
  BaseSys5 OACtrl OA System Equipment List, !- Outdoor Air Equipment List Name
  BaseSys5 OACtrl OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  BaseSys5 OACtrl OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys5 OACtrl;                        !- Controller Name 1

Controller:OutdoorAir,
  BaseSys5 OACtrl,                        !- Name
  Node 12,                                !- Relief Air Outlet Node Name
  BaseAirSys5 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys5 OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys5 OACtrl OA System OA Node,      !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys5 OACtrl Schedule,               !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  BaseSys5 OACtrl Max OA Schedule,        !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys5 OACtrl Mech Vent Controller,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  BaseSys5 OACtrl OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  BaseSys5 OACtrl OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  BaseSys5 OACtrl OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  BaseSys5 OACtrl OA System OA Node;      !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys5 OACtrl OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys5 OACtrl OA System Outdoor Air Mixer, !- Component Name 1
  Fan:VariableVolume,                     !- Component Object Type 2
  BaseRelief Fan;                         !- Component Name 2

OutdoorAir:Mixer,
  BaseSys5 OACtrl OA System Outdoor Air Mixer, !- Name
  BaseSys5 OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys5 OACtrl OA System OA Node,      !- Outdoor Air Stream Node Name
  Node 12,                                !- Relief Air Stream Node Name
  BaseAirSys5 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

Fan:VariableVolume,
  BaseRelief Fan,                         !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.342,                                  !- Fan Total Efficiency
  186.816675,                             !- Pressure Rise {Pa}
  1.28442384456653,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.070429,                               !- Fan Power Coefficient 1
  0.38533,                                !- Fan Power Coefficient 2
  -0.460864,                              !- Fan Power Coefficient 3
  1.0092,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 12,                                !- Air Inlet Node Name
  BaseRelief Fan Outlet Node;             !- Air Outlet Node Name

SetpointManager:MixedAir,
  BaseSys5 OACtrl OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys5 Fan Outlet Node,               !- Reference Setpoint Node Name
  BaseSys5 CoilHtg Air Outlet Node,       !- Fan Inlet Node Name
  BaseSys5 Fan Outlet Node,               !- Fan Outlet Node Name
  BaseSys5 OACtrl OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys5 CoilClg CoilSystem,            !- Name
  Always On,                              !- Availability Schedule Name
  BaseSys5 OACtrl OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys5 CoilClg Outlet Node,           !- DX Cooling Coil System Outlet Node Name
  BaseSys5 CoilClg Outlet Node,           !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  BaseSys5 CoilClg;                       !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  BaseSys5 CoilClg,                       !- Name
  Always On,                              !- Availability Schedule Name
  44761.9168316842,                       !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.82704804476115,                       !- High Speed Gross Rated Cooling COP {W/W}
  2.44326719397197,                       !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  BaseSys5 OACtrl OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys5 CoilClg Outlet Node,           !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXDblQRatio_fCFMRatio,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  22380.9584158421,                       !- Low Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3.82704804476115,                       !- Low Speed Gross Rated Cooling COP {W/W}
  1.22163359698598,                       !- Low Speed Rated Air Flow Rate {m3/s}
  CoilClgDXQRatio_fTwbToadbSI 1,          !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI 1,        !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  BaseSys5 CoilClg Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys5 Fan Outlet Node,               !- Reference Setpoint Node Name
  BaseSys5 CoilHtg Air Outlet Node,       !- Fan Inlet Node Name
  BaseSys5 Fan Outlet Node,               !- Fan Outlet Node Name
  BaseSys5 CoilClg Outlet Node;           !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-005,                               !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.29;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Cubic,
  CoilClgDXDblQRatio_fCFMRatio,           !- Name
  0.472786,                               !- Coefficient1 Constant
  1.24334,                                !- Coefficient2 x
  -1.03871,                               !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.47;                                   !- Minimum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Cubic,
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Name
  1.00795,                                !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.92,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI 1,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-005,                               !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.29;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI 1,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Coil:Heating:Water,
  BaseSys5 CoilHtg,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 1, !- Water Inlet Node Name
  BaseSys5 CoilHtg Water Outlet Node,     !- Water Outlet Node Name
  BaseSys5 CoilClg Outlet Node,           !- Air Inlet Node Name
  BaseSys5 CoilHtg Air Outlet Node,       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  4460.24861695105,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  BaseSys5 CoilHtg Air Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys5 Fan Outlet Node,               !- Reference Setpoint Node Name
  BaseSys5 CoilHtg Air Outlet Node,       !- Fan Inlet Node Name
  BaseSys5 Fan Outlet Node,               !- Fan Outlet Node Name
  BaseSys5 CoilHtg Air Outlet Node;       !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys5 Fan,                           !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.537,                                  !- Fan Total Efficiency
  871.81115,                              !- Pressure Rise {Pa}
  2.44326719397197,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.652929848718336,                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys5 CoilHtg Air Outlet Node,       !- Air Inlet Node Name
  BaseSys5 Fan Outlet Node;               !- Air Outlet Node Name

SetpointManager:Warmest,
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  BaseAirSys5,                            !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  BaseSys5 Fan Outlet Node;               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys5 BaseAirSys5 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys5 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys5 Zone Splitter;              !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys5 Zone Splitter,              !- Name
  BaseAirSys5 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys5 Zone Splitter Outlet Node 1, !- Outlet Node Name 1
  BaseAirSys5 Zone Splitter Outlet Node 2, !- Outlet Node Name 2
  BaseAirSys5 Zone Splitter Outlet Node 3, !- Outlet Node Name 3
  BaseAirSys5 Zone Splitter Outlet Node 4, !- Outlet Node Name 4
  BaseAirSys5 Zone Splitter Outlet Node 5; !- Outlet Node Name 5

AirLoopHVAC:ReturnPath,
  BaseAirSys5 Return Path,                !- Name
  BaseAirSys5 Zone Mixer Outlet Node,     !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys5 Zone Mixer;                 !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys5 Zone Mixer,                 !- Name
  BaseAirSys5 Zone Mixer Outlet Node,     !- Outlet Node Name
  1-1:VAV-1/7/9/11 Return Air Node,       !- Inlet Node Name 1
  2-1: VAV-3 Return Air Node,             !- Inlet Node Name 2
  3-1: VAV-4/5 Return Air Node,           !- Inlet Node Name 3
  4-1: VAV-6 Return Air Node,             !- Inlet Node Name 4
  26-1: FC IT-1 Return Air Node;          !- Inlet Node Name 5

AirLoopHVAC,
  BaseAirSys5-2,                          !- Name
  BaseAirSys5-2 Controllers,              !- Controller List Name
  BaseAirSys5-2Availability Manager List, !- Availability Manager List Name
  1.42882560376243,                       !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys5-2 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys5-2 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys5-2 Zone Mixer Outlet Node,   !- Demand Side Outlet Node Name
  BaseAirSys5-2 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  BaseAirSys5-2 Supply Outlet Nodes;      !- Supply Side Outlet Node Names

NodeList,
  BaseAirSys5-2 Supply Outlet Nodes,      !- Name
  BaseSys5 Fan-2 Outlet Node;             !- Node Name 1

NodeList,
  BaseAirSys5-2 Demand Inlet Nodes,       !- Name
  BaseAirSys5-2 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys5-2,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-014,                   !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-014,                   !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  BaseAirSys5-2 Controllers,              !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 2;                !- Controller Name 1

Controller:WaterCoil,
  Controller Water Coil 2,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  BaseSys5 CoilHtg-2 Air Outlet Node,     !- Sensor Node Name
  BaseHWSystem Demand Splitter Outlet Node 2, !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.000128423088564303,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  BaseAirSys5-2Availability Manager List, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  ManufacturingHVACAvail,                 !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  1800;                                   !- Cycling Run Time {s}

BranchList,
  BaseAirSys5-2 Supply Branches,          !- Name
  BaseAirSys5-2 Main Branch;              !- Branch Name 1

Branch,
  BaseAirSys5-2 Main Branch,              !- Name
  1.42882560376243,                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys5 OACtrl-2 OA System,            !- Component Name 1
  BaseAirSys5-2 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys5 OACtrl-2 OA System Mixed Air Node, !- Component Outlet Node Name 1
  Passive,                                !- Component Branch Control Type 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys5 CoilClg-2 CoilSystem,          !- Component Name 2
  BaseSys5 OACtrl-2 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys5 CoilClg-2 Outlet Node,         !- Component Outlet Node Name 2
  Passive,                                !- Component Branch Control Type 2
  Coil:Heating:Water,                     !- Component Object Type 3
  BaseSys5 CoilHtg-2,                     !- Component Name 3
  BaseSys5 CoilClg-2 Outlet Node,         !- Component Inlet Node Name 3
  BaseSys5 CoilHtg-2 Air Outlet Node,     !- Component Outlet Node Name 3
  Passive,                                !- Component Branch Control Type 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys5 Fan-2,                         !- Component Name 4
  BaseSys5 CoilHtg-2 Air Outlet Node,     !- Component Inlet Node Name 4
  BaseSys5 Fan-2 Outlet Node,             !- Component Outlet Node Name 4
  Passive;                                !- Component Branch Control Type 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys5 OACtrl-2 OA System,            !- Name
  BaseSys5 OACtrl-2 OA System Controller List, !- Controller List Name
  BaseSys5 OACtrl-2 OA System Equipment List, !- Outdoor Air Equipment List Name
  BaseSys5 OACtrl-2 OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  BaseSys5 OACtrl-2 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys5 OACtrl-2;                      !- Controller Name 1

Controller:OutdoorAir,
  BaseSys5 OACtrl-2,                      !- Name
  Node 25,                                !- Relief Air Outlet Node Name
  BaseAirSys5-2 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys5 OACtrl-2 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys5 OACtrl-2 OA System OA Node,    !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys5 OACtrl-2 Schedule,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  BaseSys5 OACtrl-2 Max OA Schedule,      !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys5 OACtrl-2 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  BaseSys5 OACtrl-2 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  BaseSys5 OACtrl-2 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  BaseSys5 OACtrl-2 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  BaseSys5 OACtrl-2 OA System OA Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys5 OACtrl-2 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys5 OACtrl-2 OA System Outdoor Air Mixer, !- Component Name 1
  Fan:VariableVolume,                     !- Component Object Type 2
  BaseRelief Fan-2;                       !- Component Name 2

OutdoorAir:Mixer,
  BaseSys5 OACtrl-2 OA System Outdoor Air Mixer, !- Name
  BaseSys5 OACtrl-2 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys5 OACtrl-2 OA System OA Node,    !- Outdoor Air Stream Node Name
  Node 25,                                !- Relief Air Stream Node Name
  BaseAirSys5-2 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

Fan:VariableVolume,
  BaseRelief Fan-2,                       !- Name
  ManufacturingHVACAvail,                 !- Availability Schedule Name
  0.342,                                  !- Fan Total Efficiency
  186.816675,                             !- Pressure Rise {Pa}
  1.00629105786547,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.070429,                               !- Fan Power Coefficient 1
  0.38533,                                !- Fan Power Coefficient 2
  -0.460864,                              !- Fan Power Coefficient 3
  1.0092,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 25,                                !- Air Inlet Node Name
  BaseRelief Fan-2 Outlet Node;           !- Air Outlet Node Name

SetpointManager:MixedAir,
  BaseSys5 OACtrl-2 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys5 Fan-2 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys5 CoilHtg-2 Air Outlet Node,     !- Fan Inlet Node Name
  BaseSys5 Fan-2 Outlet Node,             !- Fan Outlet Node Name
  BaseSys5 OACtrl-2 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys5 CoilClg-2 CoilSystem,          !- Name
  Always On,                              !- Availability Schedule Name
  BaseSys5 OACtrl-2 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys5 CoilClg-2 Outlet Node,         !- DX Cooling Coil System Outlet Node Name
  BaseSys5 CoilClg-2 Outlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  BaseSys5 CoilClg-2;                     !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  BaseSys5 CoilClg-2,                     !- Name
  Always On,                              !- Availability Schedule Name
  25972.6323021237,                       !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.90941112540218,                       !- High Speed Gross Rated Cooling COP {W/W}
  1.42882560376243,                       !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  BaseSys5 OACtrl-2 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys5 CoilClg-2 Outlet Node,         !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXDblQRatio_fCFMRatio,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  12986.3161510619,                       !- Low Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3.90941112540218,                       !- Low Speed Gross Rated Cooling COP {W/W}
  0.714412801881216,                      !- Low Speed Rated Air Flow Rate {m3/s}
  CoilClgDXQRatio_fTwbToadbSI 2,          !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI 2,        !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  BaseSys5 CoilClg-2 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys5 Fan-2 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys5 CoilHtg-2 Air Outlet Node,     !- Fan Inlet Node Name
  BaseSys5 Fan-2 Outlet Node,             !- Fan Outlet Node Name
  BaseSys5 CoilClg-2 Outlet Node;         !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI 2,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-005,                               !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.29;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI 2,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Coil:Heating:Water,
  BaseSys5 CoilHtg-2,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 2, !- Water Inlet Node Name
  BaseSys5 CoilHtg-2 Water Outlet Node,   !- Water Outlet Node Name
  BaseSys5 CoilClg-2 Outlet Node,         !- Air Inlet Node Name
  BaseSys5 CoilHtg-2 Air Outlet Node,     !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  4766.85957056523,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  BaseSys5 CoilHtg-2 Air Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys5 Fan-2 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys5 CoilHtg-2 Air Outlet Node,     !- Fan Inlet Node Name
  BaseSys5 Fan-2 Outlet Node,             !- Fan Outlet Node Name
  BaseSys5 CoilHtg-2 Air Outlet Node;     !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys5 Fan-2,                         !- Name
  ManufacturingHVACAvail,                 !- Availability Schedule Name
  0.537,                                  !- Fan Total Efficiency
  871.81115,                              !- Pressure Rise {Pa}
  1.42882560376243,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.31626236453207,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys5 CoilHtg-2 Air Outlet Node,     !- Air Inlet Node Name
  BaseSys5 Fan-2 Outlet Node;             !- Air Outlet Node Name

SetpointManager:Warmest,
  Setpoint Manager Warmest 2,             !- Name
  Temperature,                            !- Control Variable
  BaseAirSys5-2,                          !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  BaseSys5 Fan-2 Outlet Node;             !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys5-2 BaseAirSys5-2 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys5-2 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys5-2 Zone Splitter;            !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys5-2 Zone Splitter,            !- Name
  BaseAirSys5-2 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys5-2 Zone Splitter Outlet Node 1, !- Outlet Node Name 1
  BaseAirSys5-2 Zone Splitter Outlet Node 2, !- Outlet Node Name 2
  BaseAirSys5-2 Zone Splitter Outlet Node 3, !- Outlet Node Name 3
  BaseAirSys5-2 Zone Splitter Outlet Node 4, !- Outlet Node Name 4
  BaseAirSys5-2 Zone Splitter Outlet Node 5; !- Outlet Node Name 5

AirLoopHVAC:ReturnPath,
  BaseAirSys5-2 Return Path,              !- Name
  BaseAirSys5-2 Zone Mixer Outlet Node,   !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys5-2 Zone Mixer;               !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys5-2 Zone Mixer,               !- Name
  BaseAirSys5-2 Zone Mixer Outlet Node,   !- Outlet Node Name
  6-2: VAV-8 Return Air Node,             !- Inlet Node Name 1
  7-2: VAV-10 Return Air Node,            !- Inlet Node Name 2
  8-2: VAV-12 Return Air Node,            !- Inlet Node Name 3
  9-2: VAV-13 Return Air Node,            !- Inlet Node Name 4
  11-3: VAV-14 Return Air Node;           !- Inlet Node Name 5

AirLoopHVAC,
  BaseAirSys5-3,                          !- Name
  BaseAirSys5-3 Controllers,              !- Controller List Name
  BaseAirSys5-3Availability Manager List, !- Availability Manager List Name
  3.04877104412314,                       !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys5-3 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys5-3 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys5-3 Zone Mixer Outlet Node,   !- Demand Side Outlet Node Name
  BaseAirSys5-3 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  BaseAirSys5-3 Supply Outlet Nodes;      !- Supply Side Outlet Node Names

NodeList,
  BaseAirSys5-3 Supply Outlet Nodes,      !- Name
  BaseSys5 Fan-3 Outlet Node;             !- Node Name 1

NodeList,
  BaseAirSys5-3 Demand Inlet Nodes,       !- Name
  BaseAirSys5-3 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys5-3,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-014,                   !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-014,                   !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  BaseAirSys5-3 Controllers,              !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 3;                !- Controller Name 1

Controller:WaterCoil,
  Controller Water Coil 3,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  BaseSys5 CoilHtg-3 Air Outlet Node,     !- Sensor Node Name
  BaseHWSystem Demand Splitter Outlet Node 3, !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.000230294151667321,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  BaseAirSys5-3Availability Manager List, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  RetailHVACAvail,                        !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  1800;                                   !- Cycling Run Time {s}

BranchList,
  BaseAirSys5-3 Supply Branches,          !- Name
  BaseAirSys5-3 Main Branch;              !- Branch Name 1

Branch,
  BaseAirSys5-3 Main Branch,              !- Name
  3.04877104412314,                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys5 OACtrl-3 OA System,            !- Component Name 1
  BaseAirSys5-3 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys5 OACtrl-3 OA System Mixed Air Node, !- Component Outlet Node Name 1
  Passive,                                !- Component Branch Control Type 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys5 CoilClg-3 CoilSystem,          !- Component Name 2
  BaseSys5 OACtrl-3 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys5 CoilClg-3 Outlet Node,         !- Component Outlet Node Name 2
  Passive,                                !- Component Branch Control Type 2
  Coil:Heating:Water,                     !- Component Object Type 3
  BaseSys5 CoilHtg-3,                     !- Component Name 3
  BaseSys5 CoilClg-3 Outlet Node,         !- Component Inlet Node Name 3
  BaseSys5 CoilHtg-3 Air Outlet Node,     !- Component Outlet Node Name 3
  Passive,                                !- Component Branch Control Type 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys5 Fan-3,                         !- Component Name 4
  BaseSys5 CoilHtg-3 Air Outlet Node,     !- Component Inlet Node Name 4
  BaseSys5 Fan-3 Outlet Node,             !- Component Outlet Node Name 4
  Passive;                                !- Component Branch Control Type 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys5 OACtrl-3 OA System,            !- Name
  BaseSys5 OACtrl-3 OA System Controller List, !- Controller List Name
  BaseSys5 OACtrl-3 OA System Equipment List, !- Outdoor Air Equipment List Name
  BaseSys5 OACtrl-3 OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  BaseSys5 OACtrl-3 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys5 OACtrl-3;                      !- Controller Name 1

Controller:OutdoorAir,
  BaseSys5 OACtrl-3,                      !- Name
  Node 38,                                !- Relief Air Outlet Node Name
  BaseAirSys5-3 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys5 OACtrl-3 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys5 OACtrl-3 OA System OA Node,    !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys5 OACtrl-3 Schedule,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  BaseSys5 OACtrl-3 Max OA Schedule,      !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys5 OACtrl-3 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  BaseSys5 OACtrl-3 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  BaseSys5 OACtrl-3 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  BaseSys5 OACtrl-3 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  BaseSys5 OACtrl-3 OA System OA Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys5 OACtrl-3 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys5 OACtrl-3 OA System Outdoor Air Mixer, !- Component Name 1
  Fan:VariableVolume,                     !- Component Object Type 2
  BaseRelief Fan-3;                       !- Component Name 2

OutdoorAir:Mixer,
  BaseSys5 OACtrl-3 OA System Outdoor Air Mixer, !- Name
  BaseSys5 OACtrl-3 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys5 OACtrl-3 OA System OA Node,    !- Outdoor Air Stream Node Name
  Node 38,                                !- Relief Air Stream Node Name
  BaseAirSys5-3 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

Fan:VariableVolume,
  BaseRelief Fan-3,                       !- Name
  RetailHVACAvail,                        !- Availability Schedule Name
  0.342,                                  !- Fan Total Efficiency
  186.816675,                             !- Pressure Rise {Pa}
  0,                                      !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.070429,                               !- Fan Power Coefficient 1
  0.38533,                                !- Fan Power Coefficient 2
  -0.460864,                              !- Fan Power Coefficient 3
  1.0092,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 38,                                !- Air Inlet Node Name
  BaseRelief Fan-3 Outlet Node;           !- Air Outlet Node Name

SetpointManager:MixedAir,
  BaseSys5 OACtrl-3 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys5 Fan-3 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys5 CoilHtg-3 Air Outlet Node,     !- Fan Inlet Node Name
  BaseSys5 Fan-3 Outlet Node,             !- Fan Outlet Node Name
  BaseSys5 OACtrl-3 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys5 CoilClg-3 CoilSystem,          !- Name
  Always On,                              !- Availability Schedule Name
  BaseSys5 OACtrl-3 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys5 CoilClg-3 Outlet Node,         !- DX Cooling Coil System Outlet Node Name
  BaseSys5 CoilClg-3 Outlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  BaseSys5 CoilClg-3;                     !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  BaseSys5 CoilClg-3,                     !- Name
  Always On,                              !- Availability Schedule Name
  55300.4594440071,                       !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.82704804476115,                       !- High Speed Gross Rated Cooling COP {W/W}
  3.04877104412314,                       !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  BaseSys5 OACtrl-3 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys5 CoilClg-3 Outlet Node,         !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXDblQRatio_fCFMRatio,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  27650.2297220036,                       !- Low Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3.82704804476115,                       !- Low Speed Gross Rated Cooling COP {W/W}
  1.52438552206157,                       !- Low Speed Rated Air Flow Rate {m3/s}
  CoilClgDXQRatio_fTwbToadbSI 3,          !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI 3,        !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  BaseSys5 CoilClg-3 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys5 Fan-3 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys5 CoilHtg-3 Air Outlet Node,     !- Fan Inlet Node Name
  BaseSys5 Fan-3 Outlet Node,             !- Fan Outlet Node Name
  BaseSys5 CoilClg-3 Outlet Node;         !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI 3,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-005,                               !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.29;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI 3,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Coil:Heating:Water,
  BaseSys5 CoilHtg-3,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 3, !- Water Inlet Node Name
  BaseSys5 CoilHtg-3 Water Outlet Node,   !- Water Outlet Node Name
  BaseSys5 CoilClg-3 Outlet Node,         !- Air Inlet Node Name
  BaseSys5 CoilHtg-3 Air Outlet Node,     !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  8548.15043924829,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  BaseSys5 CoilHtg-3 Air Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys5 Fan-3 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys5 CoilHtg-3 Air Outlet Node,     !- Fan Inlet Node Name
  BaseSys5 Fan-3 Outlet Node,             !- Fan Outlet Node Name
  BaseSys5 CoilHtg-3 Air Outlet Node;     !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys5 Fan-3,                         !- Name
  RetailHVACAvail,                        !- Availability Schedule Name
  0.5502,                                 !- Fan Total Efficiency
  871.81115,                              !- Pressure Rise {Pa}
  3.04877104412314,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.572325944894208,                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys5 CoilHtg-3 Air Outlet Node,     !- Air Inlet Node Name
  BaseSys5 Fan-3 Outlet Node;             !- Air Outlet Node Name

SetpointManager:Warmest,
  Setpoint Manager Warmest 3,             !- Name
  Temperature,                            !- Control Variable
  BaseAirSys5-3,                          !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  BaseSys5 Fan-3 Outlet Node;             !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys5-3 BaseAirSys5-3 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys5-3 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys5-3 Zone Splitter;            !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys5-3 Zone Splitter,            !- Name
  BaseAirSys5-3 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys5-3 Zone Splitter Outlet Node 1, !- Outlet Node Name 1
  BaseAirSys5-3 Zone Splitter Outlet Node 2, !- Outlet Node Name 2
  BaseAirSys5-3 Zone Splitter Outlet Node 3, !- Outlet Node Name 3
  BaseAirSys5-3 Zone Splitter Outlet Node 4; !- Outlet Node Name 4

AirLoopHVAC:ReturnPath,
  BaseAirSys5-3 Return Path,              !- Name
  BaseAirSys5-3 Zone Mixer Outlet Node,   !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys5-3 Zone Mixer;               !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys5-3 Zone Mixer,               !- Name
  BaseAirSys5-3 Zone Mixer Outlet Node,   !- Outlet Node Name
  12-3: VAV-15 Return Air Node,           !- Inlet Node Name 1
  13-3: VAV-16/19 Return Air Node,        !- Inlet Node Name 2
  14-3: VAV-17/18/20 Return Air Node,     !- Inlet Node Name 3
  15-3: VAV-21 Return Air Node;           !- Inlet Node Name 4

AirLoopHVAC,
  BaseAirSys5-4,                          !- Name
  BaseAirSys5-4 Controllers,              !- Controller List Name
  BaseAirSys5-4Availability Manager List, !- Availability Manager List Name
  3.86419239753523,                       !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys5-4 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys5-4 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys5-4 Zone Mixer Outlet Node,   !- Demand Side Outlet Node Name
  BaseAirSys5-4 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  BaseAirSys5-4 Supply Outlet Nodes;      !- Supply Side Outlet Node Names

NodeList,
  BaseAirSys5-4 Supply Outlet Nodes,      !- Name
  BaseSys5 Fan-4 Outlet Node;             !- Node Name 1

NodeList,
  BaseAirSys5-4 Demand Inlet Nodes,       !- Name
  BaseAirSys5-4 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys5-4,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-014,                   !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-014,                   !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  BaseAirSys5-4 Controllers,              !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 4;                !- Controller Name 1

Controller:WaterCoil,
  Controller Water Coil 4,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  BaseSys5 CoilHtg-4 Air Outlet Node,     !- Sensor Node Name
  BaseHWSystem Demand Splitter Outlet Node 4, !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.00028714623151923,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  BaseAirSys5-4Availability Manager List, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 4;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 4,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeHVACAvail,                        !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  1800;                                   !- Cycling Run Time {s}

BranchList,
  BaseAirSys5-4 Supply Branches,          !- Name
  BaseAirSys5-4 Main Branch;              !- Branch Name 1

Branch,
  BaseAirSys5-4 Main Branch,              !- Name
  3.86419239753523,                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys5 OACtrl-4 OA System,            !- Component Name 1
  BaseAirSys5-4 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys5 OACtrl-4 OA System Mixed Air Node, !- Component Outlet Node Name 1
  Passive,                                !- Component Branch Control Type 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys5 CoilClg-4 CoilSystem,          !- Component Name 2
  BaseSys5 OACtrl-4 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys5 CoilClg-4 Outlet Node,         !- Component Outlet Node Name 2
  Passive,                                !- Component Branch Control Type 2
  Coil:Heating:Water,                     !- Component Object Type 3
  BaseSys5 CoilHtg-4,                     !- Component Name 3
  BaseSys5 CoilClg-4 Outlet Node,         !- Component Inlet Node Name 3
  BaseSys5 CoilHtg-4 Air Outlet Node,     !- Component Outlet Node Name 3
  Passive,                                !- Component Branch Control Type 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys5 Fan-4,                         !- Component Name 4
  BaseSys5 CoilHtg-4 Air Outlet Node,     !- Component Inlet Node Name 4
  BaseSys5 Fan-4 Outlet Node,             !- Component Outlet Node Name 4
  Passive;                                !- Component Branch Control Type 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys5 OACtrl-4 OA System,            !- Name
  BaseSys5 OACtrl-4 OA System Controller List, !- Controller List Name
  BaseSys5 OACtrl-4 OA System Equipment List, !- Outdoor Air Equipment List Name
  BaseSys5 OACtrl-4 OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  BaseSys5 OACtrl-4 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys5 OACtrl-4;                      !- Controller Name 1

Controller:OutdoorAir,
  BaseSys5 OACtrl-4,                      !- Name
  Node 51,                                !- Relief Air Outlet Node Name
  BaseAirSys5-4 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys5 OACtrl-4 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys5 OACtrl-4 OA System OA Node,    !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys5 OACtrl-4 Schedule,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  BaseSys5 OACtrl-4 Max OA Schedule,      !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys5 OACtrl-4 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  BaseSys5 OACtrl-4 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  BaseSys5 OACtrl-4 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  BaseSys5 OACtrl-4 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  BaseSys5 OACtrl-4 OA System OA Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys5 OACtrl-4 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys5 OACtrl-4 OA System Outdoor Air Mixer, !- Component Name 1
  Fan:VariableVolume,                     !- Component Object Type 2
  BaseRelief Fan-4;                       !- Component Name 2

OutdoorAir:Mixer,
  BaseSys5 OACtrl-4 OA System Outdoor Air Mixer, !- Name
  BaseSys5 OACtrl-4 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys5 OACtrl-4 OA System OA Node,    !- Outdoor Air Stream Node Name
  Node 51,                                !- Relief Air Stream Node Name
  BaseAirSys5-4 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

Fan:VariableVolume,
  BaseRelief Fan-4,                       !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.358,                                  !- Fan Total Efficiency
  186.816675,                             !- Pressure Rise {Pa}
  3.37282431704755,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.070429,                               !- Fan Power Coefficient 1
  0.38533,                                !- Fan Power Coefficient 2
  -0.460864,                              !- Fan Power Coefficient 3
  1.0092,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 51,                                !- Air Inlet Node Name
  BaseRelief Fan-4 Outlet Node;           !- Air Outlet Node Name

SetpointManager:MixedAir,
  BaseSys5 OACtrl-4 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys5 Fan-4 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys5 CoilHtg-4 Air Outlet Node,     !- Fan Inlet Node Name
  BaseSys5 Fan-4 Outlet Node,             !- Fan Outlet Node Name
  BaseSys5 OACtrl-4 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys5 CoilClg-4 CoilSystem,          !- Name
  Always On,                              !- Availability Schedule Name
  BaseSys5 OACtrl-4 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys5 CoilClg-4 Outlet Node,         !- DX Cooling Coil System Outlet Node Name
  BaseSys5 CoilClg-4 Outlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  BaseSys5 CoilClg-4;                     !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  BaseSys5 CoilClg-4,                     !- Name
  Always On,                              !- Availability Schedule Name
  72374.4869211706,                       !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.82704804476115,                       !- High Speed Gross Rated Cooling COP {W/W}
  3.86419239753523,                       !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  BaseSys5 OACtrl-4 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys5 CoilClg-4 Outlet Node,         !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXDblQRatio_fCFMRatio,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  36187.2434605853,                       !- Low Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3.82704804476115,                       !- Low Speed Gross Rated Cooling COP {W/W}
  1.93209619876762,                       !- Low Speed Rated Air Flow Rate {m3/s}
  CoilClgDXQRatio_fTwbToadbSI 4,          !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI 4,        !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  BaseSys5 CoilClg-4 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys5 Fan-4 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys5 CoilHtg-4 Air Outlet Node,     !- Fan Inlet Node Name
  BaseSys5 Fan-4 Outlet Node,             !- Fan Outlet Node Name
  BaseSys5 CoilClg-4 Outlet Node;         !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI 4,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-005,                               !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.29;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI 4,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Coil:Heating:Water,
  BaseSys5 CoilHtg-4,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHWSystem Demand Splitter Outlet Node 4, !- Water Inlet Node Name
  BaseSys5 CoilHtg-4 Water Outlet Node,   !- Water Outlet Node Name
  BaseSys5 CoilClg-4 Outlet Node,         !- Air Inlet Node Name
  BaseSys5 CoilHtg-4 Air Outlet Node,     !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  10658.4086800234,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  BaseSys5 CoilHtg-4 Air Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys5 Fan-4 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys5 CoilHtg-4 Air Outlet Node,     !- Fan Inlet Node Name
  BaseSys5 Fan-4 Outlet Node,             !- Fan Outlet Node Name
  BaseSys5 CoilHtg-4 Air Outlet Node;     !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys5 Fan-4,                         !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.5502,                                 !- Fan Total Efficiency
  871.81115,                              !- Pressure Rise {Pa}
  3.86419239753523,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.785655628169472,                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys5 CoilHtg-4 Air Outlet Node,     !- Air Inlet Node Name
  BaseSys5 Fan-4 Outlet Node;             !- Air Outlet Node Name

SetpointManager:Warmest,
  Setpoint Manager Warmest 4,             !- Name
  Temperature,                            !- Control Variable
  BaseAirSys5-4,                          !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  BaseSys5 Fan-4 Outlet Node;             !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys5-4 BaseAirSys5-4 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys5-4 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys5-4 Zone Splitter;            !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys5-4 Zone Splitter,            !- Name
  BaseAirSys5-4 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys5-4 Zone Splitter Outlet Node 1, !- Outlet Node Name 1
  BaseAirSys5-4 Zone Splitter Outlet Node 2, !- Outlet Node Name 2
  BaseAirSys5-4 Zone Splitter Outlet Node 3, !- Outlet Node Name 3
  BaseAirSys5-4 Zone Splitter Outlet Node 4, !- Outlet Node Name 4
  BaseAirSys5-4 Zone Splitter Outlet Node 5, !- Outlet Node Name 5
  BaseAirSys5-4 Zone Splitter Outlet Node 6, !- Outlet Node Name 6
  BaseAirSys5-4 Zone Splitter Outlet Node 7, !- Outlet Node Name 7
  BaseAirSys5-4 Zone Splitter Outlet Node 8, !- Outlet Node Name 8
  BaseAirSys5-4 Zone Splitter Outlet Node 9, !- Outlet Node Name 9
  BaseAirSys5-4 Zone Splitter Outlet Node 10; !- Outlet Node Name 10

AirLoopHVAC:ReturnPath,
  BaseAirSys5-4 Return Path,              !- Name
  BaseAirSys5-4 Zone Mixer Outlet Node,   !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys5-4 Zone Mixer;               !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys5-4 Zone Mixer,               !- Name
  BaseAirSys5-4 Zone Mixer Outlet Node,   !- Outlet Node Name
  16-4: VAV-22 Return Air Node,           !- Inlet Node Name 1
  17-4: VAV-23 Return Air Node,           !- Inlet Node Name 2
  18-4: VAV-24 Return Air Node,           !- Inlet Node Name 3
  19-4: VAV-25/27 Return Air Node,        !- Inlet Node Name 4
  20-4: VAV-26 Return Air Node,           !- Inlet Node Name 5
  21-4: VAV-28 Return Air Node,           !- Inlet Node Name 6
  22-4: VAV-29 Return Air Node,           !- Inlet Node Name 7
  23-4: VAV-30 Return Air Node,           !- Inlet Node Name 8
  24-4: VAV-31 Return Air Node,           !- Inlet Node Name 9
  25-4:VAV-32 Return Air Node;            !- Inlet Node Name 10

PlantLoop,
  BaseHWSystem,                           !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  BaseHWSystem Operation Schemes,         !- Plant Equipment Operation Scheme Name
  BaseHWSystem Supply Mixer Outlet Node,  !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  0.00132117180280188,                    !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  BaseHWSystem Supply Inlet Node,         !- Plant Side Inlet Node Name
  BaseHWSystem Supply Mixer Outlet Node,  !- Plant Side Outlet Node Name
  BaseHWSystem Supply Branches,           !- Plant Side Branch List Name
  BaseHWSystem Supply Connector List,     !- Plant Side Connector List Name
  BaseHWSystem Demand Inlet Node,         !- Demand Side Inlet Node Name
  BaseHWSystem Demand Mixer Outlet Node,  !- Demand Side Outlet Node Name
  BaseHWSystem Demand Branches,           !- Demand Side Branch List Name
  BaseHWSystem Demand Connector List,     !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  BaseHWSystem,                           !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  22.2222222222222,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  BaseHWSystem Supply Branches,           !- Name
  BaseHWSystem Supply Inlet Branch,       !- Branch Name 1
  BaseHWSystem Supply Branch 1,           !- Branch Name 2
  BaseHWSystem Supply Branch 2,           !- Branch Name 3
  BaseHWSystem Supply Outlet Branch;      !- Branch Name 4

ConnectorList,
  BaseHWSystem Supply Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  BaseHWSystem Supply Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  BaseHWSystem Supply Mixer;              !- Connector Name 2

Connector:Splitter,
  BaseHWSystem Supply Splitter,           !- Name
  BaseHWSystem Supply Inlet Branch,       !- Inlet Branch Name
  BaseHWSystem Supply Branch 1,           !- Outlet Branch Name 1
  BaseHWSystem Supply Branch 2;           !- Outlet Branch Name 2

Connector:Mixer,
  BaseHWSystem Supply Mixer,              !- Name
  BaseHWSystem Supply Outlet Branch,      !- Outlet Branch Name
  BaseHWSystem Supply Branch 1,           !- Inlet Branch Name 1
  BaseHWSystem Supply Branch 2;           !- Inlet Branch Name 2

Branch,
  BaseHWSystem Supply Inlet Branch,       !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseHWSystem Supply Inlet Pipe,         !- Component Name 1
  BaseHWSystem Supply Inlet Node,         !- Component Inlet Node Name 1
  BaseHWSystem Supply Inlet Pipe Node,    !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Pipe:Adiabatic,
  BaseHWSystem Supply Inlet Pipe,         !- Name
  BaseHWSystem Supply Inlet Node,         !- Inlet Node Name
  BaseHWSystem Supply Inlet Pipe Node;    !- Outlet Node Name

Branch,
  BaseHWSystem Supply Branch 1,           !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Base HW Pump,                           !- Component Name 1
  BaseHWSystem Supply Splitter Outlet Node 1, !- Component Inlet Node Name 1
  Base HW Pump Outlet Node,               !- Component Outlet Node Name 1
  Passive,                                !- Component Branch Control Type 1
  Boiler:HotWater,                        !- Component Object Type 2
  Base Blr,                               !- Component Name 2
  Base HW Pump Outlet Node,               !- Component Inlet Node Name 2
  Base Blr Outlet Node,                   !- Component Outlet Node Name 2
  Passive;                                !- Component Branch Control Type 2

Pump:ConstantSpeed,
  Base HW Pump,                           !- Name
  BaseHWSystem Supply Splitter Outlet Node 1, !- Inlet Node Name
  Base HW Pump Outlet Node,               !- Outlet Node Name
  0.000660585901400939,                   !- Rated Flow Rate {m3/s}
  180527.0927186,                         !- Rated Pump Head {Pa}
  198.939,                                !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent;                           !- Pump Control Type

Boiler:HotWater,
  Base Blr,                               !- Name
  NaturalGas,                             !- Fuel Type
  61395.1654193087,                       !- Nominal Capacity {W}
  0.8225,                                 !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  BlrHWBlrFIRRatio_fQRatioSI,             !- Normalized Boiler Efficiency Curve Name
  82,                                     !- Design Water Outlet Temperature {C}
  0.000660952737767677,                   !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Base HW Pump Outlet Node,               !- Boiler Water Inlet Node Name
  Base Blr Outlet Node,                   !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  18.3202828959639,                       !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

Curve:Quadratic,
  BlrHWBlrFIRRatio_fQRatioSI,             !- Name
  0.6267,                                 !- Coefficient1 Constant
  0.674,                                  !- Coefficient2 x
  -0.3073,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.75;                                   !- Minimum Curve Output {BasedOnField A3}

Branch,
  BaseHWSystem Supply Branch 2,           !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Base HW Pump-2,                         !- Component Name 1
  BaseHWSystem Supply Splitter Outlet Node 2, !- Component Inlet Node Name 1
  Base HW Pump-2 Outlet Node,             !- Component Outlet Node Name 1
  Passive,                                !- Component Branch Control Type 1
  Boiler:HotWater,                        !- Component Object Type 2
  Base Blr-2,                             !- Component Name 2
  Base HW Pump-2 Outlet Node,             !- Component Inlet Node Name 2
  Base Blr-2 Outlet Node,                 !- Component Outlet Node Name 2
  Passive;                                !- Component Branch Control Type 2

Pump:ConstantSpeed,
  Base HW Pump-2,                         !- Name
  BaseHWSystem Supply Splitter Outlet Node 2, !- Inlet Node Name
  Base HW Pump-2 Outlet Node,             !- Outlet Node Name
  0.000660585901400939,                   !- Rated Flow Rate {m3/s}
  180527.0927186,                         !- Rated Pump Head {Pa}
  198.939,                                !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent;                           !- Pump Control Type

Boiler:HotWater,
  Base Blr-2,                             !- Name
  NaturalGas,                             !- Fuel Type
  61395.1654193087,                       !- Nominal Capacity {W}
  0.8225,                                 !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  BlrHWBlrFIRRatio_fQRatioSI,             !- Normalized Boiler Efficiency Curve Name
  82,                                     !- Design Water Outlet Temperature {C}
  0.000660952737767677,                   !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Base HW Pump-2 Outlet Node,             !- Boiler Water Inlet Node Name
  Base Blr-2 Outlet Node,                 !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  18.3202828959639,                       !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

Branch,
  BaseHWSystem Supply Outlet Branch,      !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseHWSystem Supply Outlet Pipe,        !- Component Name 1
  BaseHWSystem Supply Outlet Pipe Node,   !- Component Inlet Node Name 1
  BaseHWSystem Supply Mixer Outlet Node,  !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Pipe:Adiabatic,
  BaseHWSystem Supply Outlet Pipe,        !- Name
  BaseHWSystem Supply Outlet Pipe Node,   !- Inlet Node Name
  BaseHWSystem Supply Mixer Outlet Node;  !- Outlet Node Name

BranchList,
  BaseHWSystem Demand Branches,           !- Name
  BaseHWSystem Demand Inlet Branch,       !- Branch Name 1
  BaseHWSystem Demand Branch 1,           !- Branch Name 2
  BaseHWSystem Demand Branch 2,           !- Branch Name 3
  BaseHWSystem Demand Branch 3,           !- Branch Name 4
  BaseHWSystem Demand Branch 4,           !- Branch Name 5
  BaseHWSystem Demand Branch 5,           !- Branch Name 6
  BaseHWSystem Demand Branch 6,           !- Branch Name 7
  BaseHWSystem Demand Branch 7,           !- Branch Name 8
  BaseHWSystem Demand Branch 8,           !- Branch Name 9
  BaseHWSystem Demand Branch 9,           !- Branch Name 10
  BaseHWSystem Demand Branch 10,          !- Branch Name 11
  BaseHWSystem Demand Branch 11,          !- Branch Name 12
  BaseHWSystem Demand Branch 12,          !- Branch Name 13
  BaseHWSystem Demand Branch 13,          !- Branch Name 14
  BaseHWSystem Demand Branch 14,          !- Branch Name 15
  BaseHWSystem Demand Branch 15,          !- Branch Name 16
  BaseHWSystem Demand Branch 16,          !- Branch Name 17
  BaseHWSystem Demand Branch 17,          !- Branch Name 18
  BaseHWSystem Demand Branch 18,          !- Branch Name 19
  BaseHWSystem Demand Branch 19,          !- Branch Name 20
  BaseHWSystem Demand Branch 20,          !- Branch Name 21
  BaseHWSystem Demand Branch 21,          !- Branch Name 22
  BaseHWSystem Demand Branch 22,          !- Branch Name 23
  BaseHWSystem Demand Branch 23,          !- Branch Name 24
  BaseHWSystem Demand Branch 24,          !- Branch Name 25
  BaseHWSystem Demand Branch 25,          !- Branch Name 26
  BaseHWSystem Demand Branch 26,          !- Branch Name 27
  BaseHWSystem Demand Branch 27,          !- Branch Name 28
  BaseHWSystem Demand Branch 28,          !- Branch Name 29
  BaseHWSystem Demand Bypass Branch,      !- Branch Name 30
  BaseHWSystem Demand Outlet Branch;      !- Branch Name 31

ConnectorList,
  BaseHWSystem Demand Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  BaseHWSystem Demand Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  BaseHWSystem Demand Mixer;              !- Connector Name 2

Connector:Splitter,
  BaseHWSystem Demand Splitter,           !- Name
  BaseHWSystem Demand Inlet Branch,       !- Inlet Branch Name
  BaseHWSystem Demand Branch 1,           !- Outlet Branch Name 1
  BaseHWSystem Demand Branch 2,           !- Outlet Branch Name 2
  BaseHWSystem Demand Branch 3,           !- Outlet Branch Name 3
  BaseHWSystem Demand Branch 4,           !- Outlet Branch Name 4
  BaseHWSystem Demand Branch 5,           !- Outlet Branch Name 5
  BaseHWSystem Demand Branch 6,           !- Outlet Branch Name 6
  BaseHWSystem Demand Branch 7,           !- Outlet Branch Name 7
  BaseHWSystem Demand Branch 8,           !- Outlet Branch Name 8
  BaseHWSystem Demand Branch 9,           !- Outlet Branch Name 9
  BaseHWSystem Demand Branch 10,          !- Outlet Branch Name 10
  BaseHWSystem Demand Branch 11,          !- Outlet Branch Name 11
  BaseHWSystem Demand Branch 12,          !- Outlet Branch Name 12
  BaseHWSystem Demand Branch 13,          !- Outlet Branch Name 13
  BaseHWSystem Demand Branch 14,          !- Outlet Branch Name 14
  BaseHWSystem Demand Branch 15,          !- Outlet Branch Name 15
  BaseHWSystem Demand Branch 16,          !- Outlet Branch Name 16
  BaseHWSystem Demand Branch 17,          !- Outlet Branch Name 17
  BaseHWSystem Demand Branch 18,          !- Outlet Branch Name 18
  BaseHWSystem Demand Branch 19,          !- Outlet Branch Name 19
  BaseHWSystem Demand Branch 20,          !- Outlet Branch Name 20
  BaseHWSystem Demand Branch 21,          !- Outlet Branch Name 21
  BaseHWSystem Demand Branch 22,          !- Outlet Branch Name 22
  BaseHWSystem Demand Branch 23,          !- Outlet Branch Name 23
  BaseHWSystem Demand Branch 24,          !- Outlet Branch Name 24
  BaseHWSystem Demand Branch 25,          !- Outlet Branch Name 25
  BaseHWSystem Demand Branch 26,          !- Outlet Branch Name 26
  BaseHWSystem Demand Branch 27,          !- Outlet Branch Name 27
  BaseHWSystem Demand Branch 28,          !- Outlet Branch Name 28
  BaseHWSystem Demand Bypass Branch;      !- Outlet Branch Name 29

Connector:Mixer,
  BaseHWSystem Demand Mixer,              !- Name
  BaseHWSystem Demand Outlet Branch,      !- Outlet Branch Name
  BaseHWSystem Demand Branch 1,           !- Inlet Branch Name 1
  BaseHWSystem Demand Branch 2,           !- Inlet Branch Name 2
  BaseHWSystem Demand Branch 3,           !- Inlet Branch Name 3
  BaseHWSystem Demand Branch 4,           !- Inlet Branch Name 4
  BaseHWSystem Demand Branch 5,           !- Inlet Branch Name 5
  BaseHWSystem Demand Branch 6,           !- Inlet Branch Name 6
  BaseHWSystem Demand Branch 7,           !- Inlet Branch Name 7
  BaseHWSystem Demand Branch 8,           !- Inlet Branch Name 8
  BaseHWSystem Demand Branch 9,           !- Inlet Branch Name 9
  BaseHWSystem Demand Branch 10,          !- Inlet Branch Name 10
  BaseHWSystem Demand Branch 11,          !- Inlet Branch Name 11
  BaseHWSystem Demand Branch 12,          !- Inlet Branch Name 12
  BaseHWSystem Demand Branch 13,          !- Inlet Branch Name 13
  BaseHWSystem Demand Branch 14,          !- Inlet Branch Name 14
  BaseHWSystem Demand Branch 15,          !- Inlet Branch Name 15
  BaseHWSystem Demand Branch 16,          !- Inlet Branch Name 16
  BaseHWSystem Demand Branch 17,          !- Inlet Branch Name 17
  BaseHWSystem Demand Branch 18,          !- Inlet Branch Name 18
  BaseHWSystem Demand Branch 19,          !- Inlet Branch Name 19
  BaseHWSystem Demand Branch 20,          !- Inlet Branch Name 20
  BaseHWSystem Demand Branch 21,          !- Inlet Branch Name 21
  BaseHWSystem Demand Branch 22,          !- Inlet Branch Name 22
  BaseHWSystem Demand Branch 23,          !- Inlet Branch Name 23
  BaseHWSystem Demand Branch 24,          !- Inlet Branch Name 24
  BaseHWSystem Demand Branch 25,          !- Inlet Branch Name 25
  BaseHWSystem Demand Branch 26,          !- Inlet Branch Name 26
  BaseHWSystem Demand Branch 27,          !- Inlet Branch Name 27
  BaseHWSystem Demand Branch 28,          !- Inlet Branch Name 28
  BaseHWSystem Demand Bypass Branch;      !- Inlet Branch Name 29

Branch,
  BaseHWSystem Demand Inlet Branch,       !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseHWSystem Demand Inlet Pipe,         !- Component Name 1
  BaseHWSystem Demand Inlet Node,         !- Component Inlet Node Name 1
  BaseHWSystem Demand Inlet Pipe Node,    !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Pipe:Adiabatic,
  BaseHWSystem Demand Inlet Pipe,         !- Name
  BaseHWSystem Demand Inlet Node,         !- Inlet Node Name
  BaseHWSystem Demand Inlet Pipe Node;    !- Outlet Node Name

Branch,
  BaseHWSystem Demand Branch 1,           !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseSys5 CoilHtg,                       !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 1, !- Component Inlet Node Name 1
  BaseSys5 CoilHtg Water Outlet Node,     !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  BaseHWSystem Demand Branch 2,           !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseSys5 CoilHtg-2,                     !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 2, !- Component Inlet Node Name 1
  BaseSys5 CoilHtg-2 Water Outlet Node,   !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  BaseHWSystem Demand Branch 3,           !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseSys5 CoilHtg-3,                     !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 3, !- Component Inlet Node Name 1
  BaseSys5 CoilHtg-3 Water Outlet Node,   !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  BaseHWSystem Demand Branch 4,           !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseSys5 CoilHtg-4,                     !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 4, !- Component Inlet Node Name 1
  BaseSys5 CoilHtg-4 Water Outlet Node,   !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  BaseHWSystem Demand Branch 5,           !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg,                     !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 5, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg Water Outlet Node,   !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  BaseHWSystem Demand Branch 6,           !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-2,                   !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 6, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-2 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  BaseHWSystem Demand Branch 7,           !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-3,                   !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 7, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-3 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  BaseHWSystem Demand Branch 8,           !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-4,                   !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 8, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-4 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  BaseHWSystem Demand Branch 9,           !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-5,                   !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 9, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-5 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  BaseHWSystem Demand Branch 10,          !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-6,                   !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 10, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-6 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  BaseHWSystem Demand Branch 11,          !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-7,                   !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 11, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-7 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  BaseHWSystem Demand Branch 12,          !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-8,                   !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 12, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-8 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  BaseHWSystem Demand Branch 13,          !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-9,                   !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 13, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-9 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  BaseHWSystem Demand Branch 14,          !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-10,                  !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 14, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-10 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  BaseHWSystem Demand Branch 15,          !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-11,                  !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 15, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-11 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  BaseHWSystem Demand Branch 16,          !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-12,                  !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 16, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-12 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  BaseHWSystem Demand Branch 17,          !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-13,                  !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 17, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-13 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  BaseHWSystem Demand Branch 18,          !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-14,                  !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 18, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-14 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  BaseHWSystem Demand Branch 19,          !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-15,                  !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 19, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-15 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  BaseHWSystem Demand Branch 20,          !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-16,                  !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 20, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-16 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  BaseHWSystem Demand Branch 21,          !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-17,                  !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 21, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-17 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  BaseHWSystem Demand Branch 22,          !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-18,                  !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 22, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-18 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  BaseHWSystem Demand Branch 23,          !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-19,                  !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 23, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-19 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  BaseHWSystem Demand Branch 24,          !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-20,                  !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 24, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-20 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  BaseHWSystem Demand Branch 25,          !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-21,                  !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 25, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-21 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  BaseHWSystem Demand Branch 26,          !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-22,                  !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 26, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-22 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  BaseHWSystem Demand Branch 27,          !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-23,                  !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 27, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-23 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  BaseHWSystem Demand Branch 28,          !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-24,                  !- Component Name 1
  BaseHWSystem Demand Splitter Outlet Node 28, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-24 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  BaseHWSystem Demand Bypass Branch,      !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseHWSystem Demand Bypass Pipe,        !- Component Name 1
  BaseHWSystem Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  BaseHWSystem Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
  Bypass;                                 !- Component Branch Control Type 1

Pipe:Adiabatic,
  BaseHWSystem Demand Bypass Pipe,        !- Name
  BaseHWSystem Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  BaseHWSystem Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  BaseHWSystem Demand Outlet Branch,      !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseHWSystem Demand Outlet Pipe,        !- Component Name 1
  BaseHWSystem Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
  BaseHWSystem Demand Mixer Outlet Node,  !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Pipe:Adiabatic,
  BaseHWSystem Demand Outlet Pipe,        !- Name
  BaseHWSystem Demand Outlet Pipe Node,   !- Inlet Node Name
  BaseHWSystem Demand Mixer Outlet Node;  !- Outlet Node Name

PlantEquipmentOperationSchemes,
  BaseHWSystem Operation Schemes,         !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  BaseHWSystem Heating Operation Scheme,  !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  BaseHWSystem Heating Operation Scheme,  !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  BaseHWSystem Heating Equipment List;    !- Range Equipment List Name 1

PlantEquipmentList,
  BaseHWSystem Heating Equipment List,    !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  Base Blr,                               !- Equipment Name 1
  Boiler:HotWater,                        !- Equipment Object Type 2
  Base Blr-2;                             !- Equipment Name 2

PlantLoop,
  NonResBaseSHWSystem,                    !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  NonResBaseSHWSystem Operation Schemes,  !- Plant Equipment Operation Scheme Name
  NonResBaseSHWSystem Supply Mixer Outlet Node, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  NonResBaseSHWSystem Supply Inlet Node,  !- Plant Side Inlet Node Name
  NonResBaseSHWSystem Supply Mixer Outlet Node, !- Plant Side Outlet Node Name
  NonResBaseSHWSystem Supply Branches,    !- Plant Side Branch List Name
  NonResBaseSHWSystem Supply Connector List, !- Plant Side Connector List Name
  NonResBaseSHWSystem Demand Inlet Node,  !- Demand Side Inlet Node Name
  NonResBaseSHWSystem Demand Mixer Outlet Node, !- Demand Side Outlet Node Name
  NonResBaseSHWSystem Demand Branches,    !- Demand Side Branch List Name
  NonResBaseSHWSystem Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  NonResBaseSHWSystem,                    !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  38.8888888888889,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  NonResBaseSHWSystem Supply Branches,    !- Name
  NonResBaseSHWSystem Supply Inlet Branch, !- Branch Name 1
  NonResBaseSHWSystem Supply Branch 1,    !- Branch Name 2
  NonResBaseSHWSystem Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  NonResBaseSHWSystem Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  NonResBaseSHWSystem Supply Splitter,    !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  NonResBaseSHWSystem Supply Mixer;       !- Connector Name 2

Connector:Splitter,
  NonResBaseSHWSystem Supply Splitter,    !- Name
  NonResBaseSHWSystem Supply Inlet Branch, !- Inlet Branch Name
  NonResBaseSHWSystem Supply Branch 1;    !- Outlet Branch Name 1

Connector:Mixer,
  NonResBaseSHWSystem Supply Mixer,       !- Name
  NonResBaseSHWSystem Supply Outlet Branch, !- Outlet Branch Name
  NonResBaseSHWSystem Supply Branch 1;    !- Inlet Branch Name 1

Branch,
  NonResBaseSHWSystem Supply Inlet Branch, !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  {1079e36a-f4f8-4a2b-9c24-b06f4819d876}, !- Component Name 1
  NonResBaseSHWSystem Supply Inlet Node,  !- Component Inlet Node Name 1
  {1079e36a-f4f8-4a2b-9c24-b06f4819d876} Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Pump:VariableSpeed,
  {1079e36a-f4f8-4a2b-9c24-b06f4819d876}, !- Name
  NonResBaseSHWSystem Supply Inlet Node,  !- Inlet Node Name
  {1079e36a-f4f8-4a2b-9c24-b06f4819d876} Outlet Node, !- Outlet Node Name
  Autosize,                               !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  Autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

Branch,
  NonResBaseSHWSystem Supply Branch 1,    !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  NonResBaseWaterHeater,                  !- Component Name 1
  NonResBaseSHWSystem Supply Splitter Outlet Node 1, !- Component Inlet Node Name 1
  NonResBaseWaterHeater Supply Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterHeater:Mixed,
  NonResBaseWaterHeater,                  !- Name
  0.0719228238954272,                     !- Tank Volume {m3}
  NonResBaseWaterHeater Setpoint Temp,    !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  5707.55909160403,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  219,                                    !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  219,                                    !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  NonResBaseWaterHeater Ambient Temperature, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.275,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  5.275,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  NonResBaseSHWSystem Supply Splitter Outlet Node 1, !- Use Side Inlet Node Name
  NonResBaseWaterHeater Supply Outlet Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

Branch,
  NonResBaseSHWSystem Supply Outlet Branch, !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseSHWSystem Supply Outlet Pipe, !- Component Name 1
  NonResBaseSHWSystem Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  NonResBaseSHWSystem Supply Mixer Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Pipe:Adiabatic,
  NonResBaseSHWSystem Supply Outlet Pipe, !- Name
  NonResBaseSHWSystem Supply Outlet Pipe Node, !- Inlet Node Name
  NonResBaseSHWSystem Supply Mixer Outlet Node; !- Outlet Node Name

BranchList,
  NonResBaseSHWSystem Demand Branches,    !- Name
  NonResBaseSHWSystem Demand Inlet Branch, !- Branch Name 1
  NonResBaseSHWSystem Demand Branch 1,    !- Branch Name 2
  NonResBaseSHWSystem Demand Branch 2,    !- Branch Name 3
  NonResBaseSHWSystem Demand Branch 3,    !- Branch Name 4
  NonResBaseSHWSystem Demand Branch 4,    !- Branch Name 5
  NonResBaseSHWSystem Demand Branch 5,    !- Branch Name 6
  NonResBaseSHWSystem Demand Branch 6,    !- Branch Name 7
  NonResBaseSHWSystem Demand Branch 7,    !- Branch Name 8
  NonResBaseSHWSystem Demand Branch 8,    !- Branch Name 9
  NonResBaseSHWSystem Demand Branch 9,    !- Branch Name 10
  NonResBaseSHWSystem Demand Branch 10,   !- Branch Name 11
  NonResBaseSHWSystem Demand Branch 11,   !- Branch Name 12
  NonResBaseSHWSystem Demand Branch 12,   !- Branch Name 13
  NonResBaseSHWSystem Demand Branch 13,   !- Branch Name 14
  NonResBaseSHWSystem Demand Branch 14,   !- Branch Name 15
  NonResBaseSHWSystem Demand Branch 15,   !- Branch Name 16
  NonResBaseSHWSystem Demand Branch 16,   !- Branch Name 17
  NonResBaseSHWSystem Demand Branch 17,   !- Branch Name 18
  NonResBaseSHWSystem Demand Branch 18,   !- Branch Name 19
  NonResBaseSHWSystem Demand Branch 19,   !- Branch Name 20
  NonResBaseSHWSystem Demand Branch 20,   !- Branch Name 21
  NonResBaseSHWSystem Demand Branch 21,   !- Branch Name 22
  NonResBaseSHWSystem Demand Branch 22,   !- Branch Name 23
  NonResBaseSHWSystem Demand Branch 23,   !- Branch Name 24
  NonResBaseSHWSystem Demand Branch 24,   !- Branch Name 25
  NonResBaseSHWSystem Demand Branch 25,   !- Branch Name 26
  NonResBaseSHWSystem Demand Branch 26,   !- Branch Name 27
  NonResBaseSHWSystem Demand Bypass Branch, !- Branch Name 28
  NonResBaseSHWSystem Demand Outlet Branch; !- Branch Name 29

ConnectorList,
  NonResBaseSHWSystem Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  NonResBaseSHWSystem Demand Splitter,    !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  NonResBaseSHWSystem Demand Mixer;       !- Connector Name 2

Connector:Splitter,
  NonResBaseSHWSystem Demand Splitter,    !- Name
  NonResBaseSHWSystem Demand Inlet Branch, !- Inlet Branch Name
  NonResBaseSHWSystem Demand Branch 1,    !- Outlet Branch Name 1
  NonResBaseSHWSystem Demand Branch 2,    !- Outlet Branch Name 2
  NonResBaseSHWSystem Demand Branch 3,    !- Outlet Branch Name 3
  NonResBaseSHWSystem Demand Branch 4,    !- Outlet Branch Name 4
  NonResBaseSHWSystem Demand Branch 5,    !- Outlet Branch Name 5
  NonResBaseSHWSystem Demand Branch 6,    !- Outlet Branch Name 6
  NonResBaseSHWSystem Demand Branch 7,    !- Outlet Branch Name 7
  NonResBaseSHWSystem Demand Branch 8,    !- Outlet Branch Name 8
  NonResBaseSHWSystem Demand Branch 9,    !- Outlet Branch Name 9
  NonResBaseSHWSystem Demand Branch 10,   !- Outlet Branch Name 10
  NonResBaseSHWSystem Demand Branch 11,   !- Outlet Branch Name 11
  NonResBaseSHWSystem Demand Branch 12,   !- Outlet Branch Name 12
  NonResBaseSHWSystem Demand Branch 13,   !- Outlet Branch Name 13
  NonResBaseSHWSystem Demand Branch 14,   !- Outlet Branch Name 14
  NonResBaseSHWSystem Demand Branch 15,   !- Outlet Branch Name 15
  NonResBaseSHWSystem Demand Branch 16,   !- Outlet Branch Name 16
  NonResBaseSHWSystem Demand Branch 17,   !- Outlet Branch Name 17
  NonResBaseSHWSystem Demand Branch 18,   !- Outlet Branch Name 18
  NonResBaseSHWSystem Demand Branch 19,   !- Outlet Branch Name 19
  NonResBaseSHWSystem Demand Branch 20,   !- Outlet Branch Name 20
  NonResBaseSHWSystem Demand Branch 21,   !- Outlet Branch Name 21
  NonResBaseSHWSystem Demand Branch 22,   !- Outlet Branch Name 22
  NonResBaseSHWSystem Demand Branch 23,   !- Outlet Branch Name 23
  NonResBaseSHWSystem Demand Branch 24,   !- Outlet Branch Name 24
  NonResBaseSHWSystem Demand Branch 25,   !- Outlet Branch Name 25
  NonResBaseSHWSystem Demand Branch 26,   !- Outlet Branch Name 26
  NonResBaseSHWSystem Demand Bypass Branch; !- Outlet Branch Name 27

Connector:Mixer,
  NonResBaseSHWSystem Demand Mixer,       !- Name
  NonResBaseSHWSystem Demand Outlet Branch, !- Outlet Branch Name
  NonResBaseSHWSystem Demand Branch 1,    !- Inlet Branch Name 1
  NonResBaseSHWSystem Demand Branch 2,    !- Inlet Branch Name 2
  NonResBaseSHWSystem Demand Branch 3,    !- Inlet Branch Name 3
  NonResBaseSHWSystem Demand Branch 4,    !- Inlet Branch Name 4
  NonResBaseSHWSystem Demand Branch 5,    !- Inlet Branch Name 5
  NonResBaseSHWSystem Demand Branch 6,    !- Inlet Branch Name 6
  NonResBaseSHWSystem Demand Branch 7,    !- Inlet Branch Name 7
  NonResBaseSHWSystem Demand Branch 8,    !- Inlet Branch Name 8
  NonResBaseSHWSystem Demand Branch 9,    !- Inlet Branch Name 9
  NonResBaseSHWSystem Demand Branch 10,   !- Inlet Branch Name 10
  NonResBaseSHWSystem Demand Branch 11,   !- Inlet Branch Name 11
  NonResBaseSHWSystem Demand Branch 12,   !- Inlet Branch Name 12
  NonResBaseSHWSystem Demand Branch 13,   !- Inlet Branch Name 13
  NonResBaseSHWSystem Demand Branch 14,   !- Inlet Branch Name 14
  NonResBaseSHWSystem Demand Branch 15,   !- Inlet Branch Name 15
  NonResBaseSHWSystem Demand Branch 16,   !- Inlet Branch Name 16
  NonResBaseSHWSystem Demand Branch 17,   !- Inlet Branch Name 17
  NonResBaseSHWSystem Demand Branch 18,   !- Inlet Branch Name 18
  NonResBaseSHWSystem Demand Branch 19,   !- Inlet Branch Name 19
  NonResBaseSHWSystem Demand Branch 20,   !- Inlet Branch Name 20
  NonResBaseSHWSystem Demand Branch 21,   !- Inlet Branch Name 21
  NonResBaseSHWSystem Demand Branch 22,   !- Inlet Branch Name 22
  NonResBaseSHWSystem Demand Branch 23,   !- Inlet Branch Name 23
  NonResBaseSHWSystem Demand Branch 24,   !- Inlet Branch Name 24
  NonResBaseSHWSystem Demand Branch 25,   !- Inlet Branch Name 25
  NonResBaseSHWSystem Demand Branch 26,   !- Inlet Branch Name 26
  NonResBaseSHWSystem Demand Bypass Branch; !- Inlet Branch Name 27

Branch,
  NonResBaseSHWSystem Demand Inlet Branch, !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseSHWSystem Demand Inlet Pipe,  !- Component Name 1
  NonResBaseSHWSystem Demand Inlet Node,  !- Component Inlet Node Name 1
  NonResBaseSHWSystem Demand Inlet Pipe Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Pipe:Adiabatic,
  NonResBaseSHWSystem Demand Inlet Pipe,  !- Name
  NonResBaseSHWSystem Demand Inlet Node,  !- Inlet Node Name
  NonResBaseSHWSystem Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  NonResBaseSHWSystem Demand Branch 1,    !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-1-1:VAV-1/7/9/11 Water Use Connection, !- Component Name 1
  NonResBaseSHWSystem Demand Splitter Outlet Node 1, !- Component Inlet Node Name 1
  S-1-1:VAV-1/7/9/11 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-1-1:VAV-1/7/9/11 Water Use Connection, !- Name
  NonResBaseSHWSystem Demand Splitter Outlet Node 1, !- Inlet Node Name
  S-1-1:VAV-1/7/9/11 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-1-1:VAV-1/7/9/11 Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-1-1:VAV-1/7/9/11 Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-1-1:VAV-1/7/9/11 Target SHW Temp;     !- Target Temperature Schedule Name

Branch,
  NonResBaseSHWSystem Demand Branch 2,    !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-2-1: VAV-3 Water Use Connection,      !- Component Name 1
  NonResBaseSHWSystem Demand Splitter Outlet Node 2, !- Component Inlet Node Name 1
  S-2-1: VAV-3 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-2-1: VAV-3 Water Use Connection,      !- Name
  NonResBaseSHWSystem Demand Splitter Outlet Node 2, !- Inlet Node Name
  S-2-1: VAV-3 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-2-1: VAV-3 Water Use Equipment;       !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-2-1: VAV-3 Water Use Equipment,       !- Name
  General,                                !- End-Use Subcategory
  7.79794827497789e-007,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-2-1: VAV-3 Target SHW Temp;           !- Target Temperature Schedule Name

Branch,
  NonResBaseSHWSystem Demand Branch 3,    !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-3-1: VAV-4/5 Water Use Connection,    !- Component Name 1
  NonResBaseSHWSystem Demand Splitter Outlet Node 3, !- Component Inlet Node Name 1
  S-3-1: VAV-4/5 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-3-1: VAV-4/5 Water Use Connection,    !- Name
  NonResBaseSHWSystem Demand Splitter Outlet Node 3, !- Inlet Node Name
  S-3-1: VAV-4/5 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-3-1: VAV-4/5 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-3-1: VAV-4/5 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-3-1: VAV-4/5 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  NonResBaseSHWSystem Demand Branch 4,    !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-4-1: VAV-6 Water Use Connection,      !- Component Name 1
  NonResBaseSHWSystem Demand Splitter Outlet Node 4, !- Component Inlet Node Name 1
  S-4-1: VAV-6 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-4-1: VAV-6 Water Use Connection,      !- Name
  NonResBaseSHWSystem Demand Splitter Outlet Node 4, !- Inlet Node Name
  S-4-1: VAV-6 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-4-1: VAV-6 Water Use Equipment;       !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-4-1: VAV-6 Water Use Equipment,       !- Name
  General,                                !- End-Use Subcategory
  3.1513553101549e-007,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-4-1: VAV-6 Target SHW Temp;           !- Target Temperature Schedule Name

Branch,
  NonResBaseSHWSystem Demand Branch 5,    !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-5-1: UNCON Parking Water Use Connection, !- Component Name 1
  NonResBaseSHWSystem Demand Splitter Outlet Node 5, !- Component Inlet Node Name 1
  S-5-1: UNCON Parking Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-5-1: UNCON Parking Water Use Connection, !- Name
  NonResBaseSHWSystem Demand Splitter Outlet Node 5, !- Inlet Node Name
  S-5-1: UNCON Parking Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-5-1: UNCON Parking Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-5-1: UNCON Parking Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-5-1: UNCON Parking Target SHW Temp;   !- Target Temperature Schedule Name

Branch,
  NonResBaseSHWSystem Demand Branch 6,    !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-10-2: UNCON Parking Water Use Connection, !- Component Name 1
  NonResBaseSHWSystem Demand Splitter Outlet Node 6, !- Component Inlet Node Name 1
  S-10-2: UNCON Parking Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-10-2: UNCON Parking Water Use Connection, !- Name
  NonResBaseSHWSystem Demand Splitter Outlet Node 6, !- Inlet Node Name
  S-10-2: UNCON Parking Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-10-2: UNCON Parking Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-10-2: UNCON Parking Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-10-2: UNCON Parking Target SHW Temp;  !- Target Temperature Schedule Name

Branch,
  NonResBaseSHWSystem Demand Branch 7,    !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-26-1: FC IT-1 Water Use Connection,   !- Component Name 1
  NonResBaseSHWSystem Demand Splitter Outlet Node 7, !- Component Inlet Node Name 1
  S-26-1: FC IT-1 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-26-1: FC IT-1 Water Use Connection,   !- Name
  NonResBaseSHWSystem Demand Splitter Outlet Node 7, !- Inlet Node Name
  S-26-1: FC IT-1 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-26-1: FC IT-1 Water Use Equipment;    !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-26-1: FC IT-1 Water Use Equipment,    !- Name
  General,                                !- End-Use Subcategory
  1.51605741947993e-007,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-26-1: FC IT-1 Target SHW Temp;        !- Target Temperature Schedule Name

Branch,
  NonResBaseSHWSystem Demand Branch 8,    !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-6-2: VAV-8 Water Use Connection,      !- Component Name 1
  NonResBaseSHWSystem Demand Splitter Outlet Node 8, !- Component Inlet Node Name 1
  S-6-2: VAV-8 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-6-2: VAV-8 Water Use Connection,      !- Name
  NonResBaseSHWSystem Demand Splitter Outlet Node 8, !- Inlet Node Name
  S-6-2: VAV-8 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-6-2: VAV-8 Water Use Equipment;       !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-6-2: VAV-8 Water Use Equipment,       !- Name
  General,                                !- End-Use Subcategory
  2.10090354010327e-007,                  !- Peak Flow Rate {m3/s}
  ManufacturingServiceHotWater,           !- Flow Rate Fraction Schedule Name
  S-6-2: VAV-8 Target SHW Temp;           !- Target Temperature Schedule Name

Branch,
  NonResBaseSHWSystem Demand Branch 9,    !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-7-2: VAV-10 Water Use Connection,     !- Component Name 1
  NonResBaseSHWSystem Demand Splitter Outlet Node 9, !- Component Inlet Node Name 1
  S-7-2: VAV-10 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-7-2: VAV-10 Water Use Connection,     !- Name
  NonResBaseSHWSystem Demand Splitter Outlet Node 9, !- Inlet Node Name
  S-7-2: VAV-10 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-7-2: VAV-10 Water Use Equipment;      !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-7-2: VAV-10 Water Use Equipment,      !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  ManufacturingServiceHotWater,           !- Flow Rate Fraction Schedule Name
  S-7-2: VAV-10 Target SHW Temp;          !- Target Temperature Schedule Name

Branch,
  NonResBaseSHWSystem Demand Branch 10,   !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-8-2: VAV-12 Water Use Connection,     !- Component Name 1
  NonResBaseSHWSystem Demand Splitter Outlet Node 10, !- Component Inlet Node Name 1
  S-8-2: VAV-12 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-8-2: VAV-12 Water Use Connection,     !- Name
  NonResBaseSHWSystem Demand Splitter Outlet Node 10, !- Inlet Node Name
  S-8-2: VAV-12 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-8-2: VAV-12 Water Use Equipment;      !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-8-2: VAV-12 Water Use Equipment,      !- Name
  General,                                !- End-Use Subcategory
  6.47305415058845e-007,                  !- Peak Flow Rate {m3/s}
  ManufacturingServiceHotWater,           !- Flow Rate Fraction Schedule Name
  S-8-2: VAV-12 Target SHW Temp;          !- Target Temperature Schedule Name

Branch,
  NonResBaseSHWSystem Demand Branch 11,   !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-9-2: VAV-13 Water Use Connection,     !- Component Name 1
  NonResBaseSHWSystem Demand Splitter Outlet Node 11, !- Component Inlet Node Name 1
  S-9-2: VAV-13 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-9-2: VAV-13 Water Use Connection,     !- Name
  NonResBaseSHWSystem Demand Splitter Outlet Node 11, !- Inlet Node Name
  S-9-2: VAV-13 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-9-2: VAV-13 Water Use Equipment;      !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-9-2: VAV-13 Water Use Equipment,      !- Name
  General,                                !- End-Use Subcategory
  1.47252518396427e-006,                  !- Peak Flow Rate {m3/s}
  ManufacturingServiceHotWater,           !- Flow Rate Fraction Schedule Name
  S-9-2: VAV-13 Target SHW Temp;          !- Target Temperature Schedule Name

Branch,
  NonResBaseSHWSystem Demand Branch 12,   !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-11-3: VAV-14 Water Use Connection,    !- Component Name 1
  NonResBaseSHWSystem Demand Splitter Outlet Node 12, !- Component Inlet Node Name 1
  S-11-3: VAV-14 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-11-3: VAV-14 Water Use Connection,    !- Name
  NonResBaseSHWSystem Demand Splitter Outlet Node 12, !- Inlet Node Name
  S-11-3: VAV-14 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-11-3: VAV-14 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-11-3: VAV-14 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  ManufacturingServiceHotWater,           !- Flow Rate Fraction Schedule Name
  S-11-3: VAV-14 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  NonResBaseSHWSystem Demand Branch 13,   !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-12-3: VAV-15 Water Use Connection,    !- Component Name 1
  NonResBaseSHWSystem Demand Splitter Outlet Node 13, !- Component Inlet Node Name 1
  S-12-3: VAV-15 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-12-3: VAV-15 Water Use Connection,    !- Name
  NonResBaseSHWSystem Demand Splitter Outlet Node 13, !- Inlet Node Name
  S-12-3: VAV-15 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-12-3: VAV-15 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-12-3: VAV-15 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-12-3: VAV-15 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  NonResBaseSHWSystem Demand Branch 14,   !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-13-3: VAV-16/19 Water Use Connection, !- Component Name 1
  NonResBaseSHWSystem Demand Splitter Outlet Node 14, !- Component Inlet Node Name 1
  S-13-3: VAV-16/19 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-13-3: VAV-16/19 Water Use Connection, !- Name
  NonResBaseSHWSystem Demand Splitter Outlet Node 14, !- Inlet Node Name
  S-13-3: VAV-16/19 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-13-3: VAV-16/19 Water Use Equipment;  !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-13-3: VAV-16/19 Water Use Equipment,  !- Name
  General,                                !- End-Use Subcategory
  4.88885931899706e-006,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-13-3: VAV-16/19 Target SHW Temp;      !- Target Temperature Schedule Name

Branch,
  NonResBaseSHWSystem Demand Branch 15,   !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-14-3: VAV-17/18/20 Water Use Connection, !- Component Name 1
  NonResBaseSHWSystem Demand Splitter Outlet Node 15, !- Component Inlet Node Name 1
  S-14-3: VAV-17/18/20 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-14-3: VAV-17/18/20 Water Use Connection, !- Name
  NonResBaseSHWSystem Demand Splitter Outlet Node 15, !- Inlet Node Name
  S-14-3: VAV-17/18/20 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-14-3: VAV-17/18/20 Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-14-3: VAV-17/18/20 Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  1.42521805169738e-005,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-14-3: VAV-17/18/20 Target SHW Temp;   !- Target Temperature Schedule Name

Branch,
  NonResBaseSHWSystem Demand Branch 16,   !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-15-3: VAV-21 Water Use Connection,    !- Component Name 1
  NonResBaseSHWSystem Demand Splitter Outlet Node 16, !- Component Inlet Node Name 1
  S-15-3: VAV-21 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-15-3: VAV-21 Water Use Connection,    !- Name
  NonResBaseSHWSystem Demand Splitter Outlet Node 16, !- Inlet Node Name
  S-15-3: VAV-21 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-15-3: VAV-21 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-15-3: VAV-21 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  4.60384935676233e-007,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-15-3: VAV-21 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  NonResBaseSHWSystem Demand Branch 17,   !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-16-4: VAV-22 Water Use Connection,    !- Component Name 1
  NonResBaseSHWSystem Demand Splitter Outlet Node 17, !- Component Inlet Node Name 1
  S-16-4: VAV-22 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-16-4: VAV-22 Water Use Connection,    !- Name
  NonResBaseSHWSystem Demand Splitter Outlet Node 17, !- Inlet Node Name
  S-16-4: VAV-22 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-16-4: VAV-22 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-16-4: VAV-22 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  2.32802824714146e-007,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-16-4: VAV-22 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  NonResBaseSHWSystem Demand Branch 18,   !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-17-4: VAV-23 Water Use Connection,    !- Component Name 1
  NonResBaseSHWSystem Demand Splitter Outlet Node 18, !- Component Inlet Node Name 1
  S-17-4: VAV-23 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-17-4: VAV-23 Water Use Connection,    !- Name
  NonResBaseSHWSystem Demand Splitter Outlet Node 18, !- Inlet Node Name
  S-17-4: VAV-23 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-17-4: VAV-23 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-17-4: VAV-23 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  2.25232001146206e-007,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-17-4: VAV-23 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  NonResBaseSHWSystem Demand Branch 19,   !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-18-4: VAV-24 Water Use Connection,    !- Component Name 1
  NonResBaseSHWSystem Demand Splitter Outlet Node 19, !- Component Inlet Node Name 1
  S-18-4: VAV-24 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-18-4: VAV-24 Water Use Connection,    !- Name
  NonResBaseSHWSystem Demand Splitter Outlet Node 19, !- Inlet Node Name
  S-18-4: VAV-24 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-18-4: VAV-24 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-18-4: VAV-24 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  1.91447200974275e-006,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-18-4: VAV-24 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  NonResBaseSHWSystem Demand Branch 20,   !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-19-4: VAV-25/27 Water Use Connection, !- Component Name 1
  NonResBaseSHWSystem Demand Splitter Outlet Node 20, !- Component Inlet Node Name 1
  S-19-4: VAV-25/27 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-19-4: VAV-25/27 Water Use Connection, !- Name
  NonResBaseSHWSystem Demand Splitter Outlet Node 20, !- Inlet Node Name
  S-19-4: VAV-25/27 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-19-4: VAV-25/27 Water Use Equipment;  !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-19-4: VAV-25/27 Water Use Equipment,  !- Name
  General,                                !- End-Use Subcategory
  1.24066871219612e-006,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-19-4: VAV-25/27 Target SHW Temp;      !- Target Temperature Schedule Name

Branch,
  NonResBaseSHWSystem Demand Branch 21,   !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-20-4: VAV-26 Water Use Connection,    !- Component Name 1
  NonResBaseSHWSystem Demand Splitter Outlet Node 21, !- Component Inlet Node Name 1
  S-20-4: VAV-26 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-20-4: VAV-26 Water Use Connection,    !- Name
  NonResBaseSHWSystem Demand Splitter Outlet Node 21, !- Inlet Node Name
  S-20-4: VAV-26 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-20-4: VAV-26 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-20-4: VAV-26 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  2.4227897221335e-006,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-20-4: VAV-26 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  NonResBaseSHWSystem Demand Branch 22,   !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-21-4: VAV-28 Water Use Connection,    !- Component Name 1
  NonResBaseSHWSystem Demand Splitter Outlet Node 22, !- Component Inlet Node Name 1
  S-21-4: VAV-28 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-21-4: VAV-28 Water Use Connection,    !- Name
  NonResBaseSHWSystem Demand Splitter Outlet Node 22, !- Inlet Node Name
  S-21-4: VAV-28 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-21-4: VAV-28 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-21-4: VAV-28 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  4.90291791776142e-006,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-21-4: VAV-28 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  NonResBaseSHWSystem Demand Branch 23,   !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-22-4: VAV-29 Water Use Connection,    !- Component Name 1
  NonResBaseSHWSystem Demand Splitter Outlet Node 23, !- Component Inlet Node Name 1
  S-22-4: VAV-29 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-22-4: VAV-29 Water Use Connection,    !- Name
  NonResBaseSHWSystem Demand Splitter Outlet Node 23, !- Inlet Node Name
  S-22-4: VAV-29 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-22-4: VAV-29 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-22-4: VAV-29 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  4.27457110672062e-006,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-22-4: VAV-29 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  NonResBaseSHWSystem Demand Branch 24,   !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-23-4: VAV-30 Water Use Connection,    !- Component Name 1
  NonResBaseSHWSystem Demand Splitter Outlet Node 24, !- Component Inlet Node Name 1
  S-23-4: VAV-30 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-23-4: VAV-30 Water Use Connection,    !- Name
  NonResBaseSHWSystem Demand Splitter Outlet Node 24, !- Inlet Node Name
  S-23-4: VAV-30 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-23-4: VAV-30 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-23-4: VAV-30 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  4.1641632630215e-007,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-23-4: VAV-30 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  NonResBaseSHWSystem Demand Branch 25,   !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-24-4: VAV-31 Water Use Connection,    !- Component Name 1
  NonResBaseSHWSystem Demand Splitter Outlet Node 25, !- Component Inlet Node Name 1
  S-24-4: VAV-31 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-24-4: VAV-31 Water Use Connection,    !- Name
  NonResBaseSHWSystem Demand Splitter Outlet Node 25, !- Inlet Node Name
  S-24-4: VAV-31 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-24-4: VAV-31 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-24-4: VAV-31 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  8.07594471037955e-007,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-24-4: VAV-31 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  NonResBaseSHWSystem Demand Branch 26,   !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-25-4:VAV-32 Water Use Connection,     !- Component Name 1
  NonResBaseSHWSystem Demand Splitter Outlet Node 26, !- Component Inlet Node Name 1
  S-25-4:VAV-32 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-25-4:VAV-32 Water Use Connection,     !- Name
  NonResBaseSHWSystem Demand Splitter Outlet Node 26, !- Inlet Node Name
  S-25-4:VAV-32 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-25-4:VAV-32 Water Use Equipment;      !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-25-4:VAV-32 Water Use Equipment,      !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-25-4:VAV-32 Target SHW Temp;          !- Target Temperature Schedule Name

Branch,
  NonResBaseSHWSystem Demand Bypass Branch, !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseSHWSystem Demand Bypass Pipe, !- Component Name 1
  NonResBaseSHWSystem Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  NonResBaseSHWSystem Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
  Bypass;                                 !- Component Branch Control Type 1

Pipe:Adiabatic,
  NonResBaseSHWSystem Demand Bypass Pipe, !- Name
  NonResBaseSHWSystem Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  NonResBaseSHWSystem Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  NonResBaseSHWSystem Demand Outlet Branch, !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseSHWSystem Demand Outlet Pipe, !- Component Name 1
  NonResBaseSHWSystem Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  NonResBaseSHWSystem Demand Mixer Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Pipe:Adiabatic,
  NonResBaseSHWSystem Demand Outlet Pipe, !- Name
  NonResBaseSHWSystem Demand Outlet Pipe Node, !- Inlet Node Name
  NonResBaseSHWSystem Demand Mixer Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  NonResBaseSHWSystem Operation Schemes,  !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  NonResBaseSHWSystem Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  NonResBaseSHWSystem Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  NonResBaseSHWSystem Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  NonResBaseSHWSystem Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  NonResBaseWaterHeater;                  !- Equipment Name 1

RunPeriodControl:SpecialDays,
  Christmas Day,                          !- Name
  12/25,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,                           !- Name
  2nd Monday in Oct,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,                       !- Name
  7/4,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,                              !- Name
  1st Monday in Sep,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Martin Luther King Day,                 !- Name
  3rd Monday in Jan,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,                           !- Name
  Last Monday in May,                     !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  New Year's Day,                         !- Name
  1/1,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,                         !- Name
  3rd Monday in Feb,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving Day,                       !- Name
  4th Thursday in Nov,                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,                           !- Name
  11/11,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OutputControl:ReportingTolerances,
  0.56,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.56;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  OAKLAND-METROPOLITAN-ARP Design_Conditions, !- Name
  37.8,                                   !- Latitude {deg}
  -122.42,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  15.8496;                                !- Elevation {m}

Site:WaterMainsTemperature,
  Schedule,                               !- Calculation Method
  WaterMainCZ03;                          !- Temperature Schedule Name

SizingPeriod:DesignDay,
  OAKLAND-METROPOLITAN-ARP Ann Clg 0.4% Condns DB=>MCWB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  29,                                     !- Maximum Dry-Bulb Temperature {C}
  9.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101313,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  315,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.355,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.502;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  OAKLAND-METROPOLITAN-ARP Ann Clg 0.4% Condns DP=>MCDB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  20.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  16,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101313,                                 !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  315,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.355,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.502;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  OAKLAND-METROPOLITAN-ARP Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  3,                                      !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  3,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101313,                                 !- Barometric Pressure {Pa}
  1.6,                                    !- Wind Speed {m/s}
  45,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  OAKLAND-METROPOLITAN-ARP AUG Clg 0.4% Condns DB=>MCWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.2,                                   !- Maximum Dry-Bulb Temperature {C}
  8.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101313,                                 !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  292,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.369,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.421;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  OAKLAND-METROPOLITAN-ARP JUL Clg 0.4% Condns DB=>MCWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  7.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101313,                                 !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.374,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.387;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  OAKLAND-METROPOLITAN-ARP JUN Clg 0.4% Condns DB=>MCWB, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101313,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  315,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.354,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.493;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  OAKLAND-METROPOLITAN-ARP NOV Clg 0.4% Condns DB=>MCWB, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  23.3,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101313,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.321,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.602;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  OAKLAND-METROPOLITAN-ARP OCT Clg 0.4% Condns DB=>MCWB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101313,                                 !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  45,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.338,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.525;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  OAKLAND-METROPOLITAN-ARP SEP Clg 0.4% Condns DB=>MCWB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101313,                                 !- Barometric Pressure {Pa}
  5.5,                                    !- Wind Speed {m/s}
  292,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.355,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.502;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

Curve:Cubic,
  FanVSDGoodSpResetPwrRatio_fCFMRatio,    !- Name
  0.04076,                                !- Coefficient1 Constant
  0.088045,                               !- Coefficient2 x
  -0.072926,                              !- Coefficient3 x**2
  0.94374,                                !- Coefficient4 x**3
  0.342,                                  !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.1,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Cubic,
  FanVSDPwrRatio_fCFMRatio,               !- Name
  0.070429,                               !- Coefficient1 Constant
  0.38533,                                !- Coefficient2 x
  -0.460864,                              !- Coefficient3 x**2
  1.0092,                                 !- Coefficient4 x**3
  0.084,                                  !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.1,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

SetpointManager:Scheduled,
  {401e48e2-ad6e-4e2b-9e5d-39ef4009333b}, !- Name
  Temperature,                            !- Control Variable
  BaseHWSystem Supply Temp Schedule,      !- Schedule Name
  BaseHWSystem Supply Mixer Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  {6cba4bf5-b34b-4586-80e2-729477c674a5}, !- Name
  Temperature,                            !- Control Variable
  NonResBaseSHWSystem Supply Temp Schedule, !- Schedule Name
  NonResBaseSHWSystem Supply Mixer Outlet Node; !- Setpoint Node or NodeList Name

Output:Meter:MeterFileOnly,
  Refrigeration:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Internal Transport:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:ExteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:Gas,                     !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:Gas,                               !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:Gas,                            !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NonReg Ltg:ExteriorLights:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Reg Ltg:ExteriorLights:Electricity,     !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:DistrictHeating,      !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:Gas,                     !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:DistrictHeating,             !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:InteriorEquipment:Gas,       !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:ExteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:Gas,                         !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:Electricity,                       !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:DistrictCooling,                   !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NonComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:Gas,                      !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:DistrictHeating,                  !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:DistrictHeating,         !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:Electricity,                 !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:DistrictCooling,             !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:DistrictHeating,                   !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:Gas,                  !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictCooling:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:Gas,                  !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:ExteriorEquipment:Gas,          !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:InteriorEquipment:Gas,          !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:Gas,                       !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:DistrictHeating,         !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:DistrictHeating,                !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Gas:Facility,                           !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:Electricity,                      !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:Gas,                              !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:Gas,                      !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:InteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:DistrictHeating,                !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:DistrictCooling,                  !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:Gas,                       !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:DistrictHeating,      !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:Gas,                       !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:DistrictHeating,          !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:ExteriorEquipment:Gas,       !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:Gas,                            !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrig:InteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:DistrictHeating,          !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictHeating:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrig:ExteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML,                                   !- Column Separator
  InchPound;                              !- Unit Conversion

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

