
Version,
  8.3;                                    !- Version Identifier

Building,
  San Francisco Ambulance Deployment Facility 2, !- Name
  135,                                    !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  MinimalShadowing,                       !- Solar Distribution
  50,                                     !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  1-1:VAV-1/7/9/11,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1735.99259716915,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  E/Right31,                              !- Name
  Wall,                                   !- Surface Type
  8  CMU20,                               !- Construction Name
  1-1:VAV-1/7/9/11,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  0, -2.5749504, 0.21336,                 !- X,Y,Z Vertex 3 {m}
  0, -2.5749504, 4.63296;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E/Right39,                              !- Name
  Wall,                                   !- Surface Type
  8  CMU20,                               !- Construction Name
  1-1:VAV-1/7/9/11,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  0, -3.0900624, 0.21336,                 !- X,Y,Z Vertex 3 {m}
  0, -3.0900624, 4.63296;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Front 10*540,                           !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  E/Right39,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 2.368622136,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  0, -2.1552408, 0.21336,                 !- X,Y,Z Vertex 3 {m}
  0, -2.1552408, 2.368622136;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E/Right45,                              !- Name
  Wall,                                   !- Surface Type
  8  CMU20,                               !- Construction Name
  1-1:VAV-1/7/9/11,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  0, -2.942844, 0.21336,                  !- X,Y,Z Vertex 3 {m}
  0, -2.942844, 4.63296;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface43,                     !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  1-1:VAV-1/7/9/11,                       !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.9259216, 0, 0.21336,                  !- X,Y,Z Vertex 1 {m}
  5.9259216, -5.9259216, 0.21336,         !- X,Y,Z Vertex 2 {m}
  0, -5.9259216, 0.21336,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0.21336;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface46,                     !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  1-1:VAV-1/7/9/11,                       !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4835592, 0.9332976, 0.21336,          !- X,Y,Z Vertex 1 {m}
  4.4168568, -2.5502616, 0.21336,         !- X,Y,Z Vertex 2 {m}
  0.9332976, -3.4835592, 0.21336,         !- X,Y,Z Vertex 3 {m}
  0, 0, 0.21336;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S/front28,                              !- Name
  Wall,                                   !- Surface Type
  8  CMU20,                               !- Construction Name
  1-1:VAV-1/7/9/11,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  -3.6155376, 0, 0.21336,                 !- X,Y,Z Vertex 3 {m}
  -3.6155376, 0, 4.63296;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Entry29,                                !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  S/front28,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 2.484068184,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  -2.27076, 0, 0.21336,                   !- X,Y,Z Vertex 3 {m}
  -2.27076, 0, 2.484068184;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SE/right19,                             !- Name
  Wall,                                   !- Surface Type
  8  CMU20,                               !- Construction Name
  1-1:VAV-1/7/9/11,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  -30.8201568, -30.8201568, 0.21336,      !- X,Y,Z Vertex 3 {m}
  -30.8201568, -30.8201568, 4.63296;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Door22,                                 !- Name
  Door,                                   !- Surface Type
  Roll Up Door23,                         !- Construction Name
  SE/right19,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 3.26136,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  -2.1552408, -2.1552408, 0.21336,        !- X,Y,Z Vertex 3 {m}
  -2.1552408, -2.1552408, 3.26136;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  doors21,                                !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF DR,                          !- Construction Name
  SE/right19,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 2.188689552,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  -1.3968984, -1.3968984, 0.21336,        !- X,Y,Z Vertex 3 {m}
  -1.3968984, -1.3968984, 2.188689552;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Front 74*424,                           !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  SE/right19,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  -4.399788, -4.399788, 0.21336,          !- X,Y,Z Vertex 3 {m}
  -4.399788, -4.399788, 4.63296;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SE/Right41,                             !- Name
  Wall,                                   !- Surface Type
  8  CMU20,                               !- Construction Name
  1-1:VAV-1/7/9/11,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  -4.703064, -4.703064, 0.21336,          !- X,Y,Z Vertex 3 {m}
  -4.703064, -4.703064, 4.63296;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Front 19*542,                           !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  SE/Right41,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 3.18418464,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  -2.1006816, -2.1006816, 0.21336,        !- X,Y,Z Vertex 3 {m}
  -2.1006816, -2.1006816, 3.18418464;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab-on-Grade25,                        !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade25 Slab On Grade26,        !- Construction Name
  1-1:VAV-1/7/9/11,                       !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.6277544, 0, 0.21336,                 !- X,Y,Z Vertex 1 {m}
  16.6277544, -16.6277544, 0.21336,       !- X,Y,Z Vertex 2 {m}
  0, -16.6277544, 0.21336,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.21336;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab-on-Grade30,                        !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade30 Slab On Grade26,        !- Construction Name
  1-1:VAV-1/7/9/11,                       !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8466248, 1.2987528, 0.21336,          !- X,Y,Z Vertex 1 {m}
  6.1453776, -3.547872, 0.21336,          !- X,Y,Z Vertex 2 {m}
  1.2987528, -4.8466248, 0.21336,         !- X,Y,Z Vertex 3 {m}
  0, 0, 0.21336;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab-on-Grade32,                        !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade32 Slab On Grade26,        !- Construction Name
  1-1:VAV-1/7/9/11,                       !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2756856, 1.891284, 0.21336,           !- X,Y,Z Vertex 1 {m}
  5.1669696, -1.3844016, 0.21336,         !- X,Y,Z Vertex 2 {m}
  1.891284, -3.2756856, 0.21336,          !- X,Y,Z Vertex 3 {m}
  0, 0, 0.21336;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab-on-Grade34,                        !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade34 Slab On Grade26,        !- Construction Name
  1-1:VAV-1/7/9/11,                       !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.9516344, 1.9516344, 0.21336,          !- X,Y,Z Vertex 1 {m}
  3.9032688, 0, 0.21336,                  !- X,Y,Z Vertex 2 {m}
  1.9516344, -1.9516344, 0.21336,         !- X,Y,Z Vertex 3 {m}
  0, 0, 0.21336;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab-on-Grade36,                        !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade36 Slab On Grade26,        !- Construction Name
  1-1:VAV-1/7/9/11,                       !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.3801344, 2.3902416, 0.21336,          !- X,Y,Z Vertex 1 {m}
  3.770376, 1.0101072, 0.21336,           !- X,Y,Z Vertex 2 {m}
  2.3902416, -1.3801344, 0.21336,         !- X,Y,Z Vertex 3 {m}
  0, 0, 0.21336;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab-on-Grade38,                        !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade38 Slab On Grade26,        !- Construction Name
  1-1:VAV-1/7/9/11,                       !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.926592, 3.4585656, 0.21336,           !- X,Y,Z Vertex 1 {m}
  4.3851576, 2.5319736, 0.21336,          !- X,Y,Z Vertex 2 {m}
  3.4585656, -0.926592, 0.21336,          !- X,Y,Z Vertex 3 {m}
  0, 0, 0.21336;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/left27,                               !- Name
  Wall,                                   !- Surface Type
  8  CMU20,                               !- Construction Name
  1-1:VAV-1/7/9/11,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  0, 7.3782936, 0.21336,                  !- X,Y,Z Vertex 3 {m}
  0, 7.3782936, 4.63296;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/left33,                               !- Name
  Wall,                                   !- Surface Type
  8  CMU20,                               !- Construction Name
  1-1:VAV-1/7/9/11,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  0, 2.2070568, 0.21336,                  !- X,Y,Z Vertex 3 {m}
  0, 2.2070568, 4.63296;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/left35,                               !- Name
  Wall,                                   !- Surface Type
  8  CMU20,                               !- Construction Name
  1-1:VAV-1/7/9/11,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  0, 2.2366224, 0.21336,                  !- X,Y,Z Vertex 3 {m}
  0, 2.2366224, 4.63296;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/left37,                               !- Name
  Wall,                                   !- Surface Type
  8  CMU20,                               !- Construction Name
  1-1:VAV-1/7/9/11,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  0, 3.7206936, 0.21336,                  !- X,Y,Z Vertex 3 {m}
  0, 3.7206936, 4.63296;                  !- X,Y,Z Vertex 4 {m}

People,
  S-1-1:VAV-1/7/9/11 People,              !- Name
  1-1:VAV-1/7/9/11,                       !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  S-1-1:VAV-1/7/9/11 People Activity Level; !- Activity Level Schedule Name

Lights,
  S-1-1:VAV-1/7/9/11 Regulated Lights,    !- Name
  1-1:VAV-1/7/9/11,                       !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.59019424983293,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Schedule:Year,
  OfficeLights,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeLightsWk,                         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Week:Daily,
  OfficeLightsWk,                         !- Name
  OfficeLightsSun,                        !- Sunday Schedule:Day Name
  OfficeLightsWD,                         !- Monday Schedule:Day Name
  OfficeLightsWD,                         !- Tuesday Schedule:Day Name
  OfficeLightsWD,                         !- Wednesday Schedule:Day Name
  OfficeLightsWD,                         !- Thursday Schedule:Day Name
  OfficeLightsWD,                         !- Friday Schedule:Day Name
  OfficeLightsSat,                        !- Saturday Schedule:Day Name
  OfficeLightsSun,                        !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeLightsSun,                        !- CustomDay1 Schedule:Day Name
  OfficeLightsSun;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  OfficeLightsSun,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeLightsWD,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.65,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.65,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.65,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.65,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.65,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.65,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.65,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.65,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.35,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.2,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.1,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeLightsSat,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.15,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.15,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.15,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OnDay,                                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OffDay,                                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

ElectricEquipment,
  S-1-1:VAV-1/7/9/11 Recepticle Loads,    !- Name
  1-1:VAV-1/7/9/11,                       !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-1-1:VAV-1/7/9/11 Space Infiltration Design Flow Rate 1, !- Name
  1-1:VAV-1/7/9/11,                       !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  1-1:VAV-1/7/9/11 Thermostat,            !- Name
  1-1:VAV-1/7/9/11,                       !- Zone or ZoneList Name
  1-1:VAV-1/7/9/11 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  1-1:VAV-1/7/9/11 Thermostat;            !- Control Name 1

Schedule:Compact,
  1-1:VAV-1/7/9/11 Thermostat Schedule,   !- Name
  1-1:VAV-1/7/9/11 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1-1:VAV-1/7/9/11 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  1-1:VAV-1/7/9/11 Thermostat,            !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  OfficeHtgSetpt,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeHtgSetptWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  ,                                       !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  OfficeHtgSetptWk,                       !- Name
  OfficeHtgSetptSun,                      !- Sunday Schedule:Day Name
  OfficeHtgSetptWD,                       !- Monday Schedule:Day Name
  OfficeHtgSetptWD,                       !- Tuesday Schedule:Day Name
  OfficeHtgSetptWD,                       !- Wednesday Schedule:Day Name
  OfficeHtgSetptWD,                       !- Thursday Schedule:Day Name
  OfficeHtgSetptWD,                       !- Friday Schedule:Day Name
  OfficeHtgSetptSat,                      !- Saturday Schedule:Day Name
  OfficeHtgSetptSun,                      !- Holiday Schedule:Day Name
  OfficeHtgSetptWD,                       !- SummerDesignDay Schedule:Day Name
  OfficeHtgSetptWD,                       !- WinterDesignDay Schedule:Day Name
  OfficeHtgSetptSun,                      !- CustomDay1 Schedule:Day Name
  OfficeHtgSetptSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  OfficeHtgSetptSun,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15.5555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  15.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  15.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  15.5555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  15.5555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  15.5555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  15.5555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  15.5555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  15.5555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  15.5555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  15.5555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  OfficeHtgSetptWD,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.1111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.1111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.1111111111111;                       !- Value Until Time 24

Schedule:Day:Interval,
  OfficeHtgSetptSat,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Year,
  OfficeClgSetpt,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeClgSetptWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeClgSetptWk,                       !- Name
  OfficeClgSetptSun,                      !- Sunday Schedule:Day Name
  OfficeClgSetptWD,                       !- Monday Schedule:Day Name
  OfficeClgSetptWD,                       !- Tuesday Schedule:Day Name
  OfficeClgSetptWD,                       !- Wednesday Schedule:Day Name
  OfficeClgSetptWD,                       !- Thursday Schedule:Day Name
  OfficeClgSetptWD,                       !- Friday Schedule:Day Name
  OfficeClgSetptSat,                      !- Saturday Schedule:Day Name
  OfficeClgSetptSun,                      !- Holiday Schedule:Day Name
  OfficeClgSetptWD,                       !- SummerDesignDay Schedule:Day Name
  OfficeClgSetptWD,                       !- WinterDesignDay Schedule:Day Name
  OfficeClgSetptSun,                      !- CustomDay1 Schedule:Day Name
  OfficeClgSetptSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  OfficeClgSetptSun,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29.4444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29.4444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29.4444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29.4444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29.4444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29.4444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29.4444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29.4444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29.4444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29.4444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29.4444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29.4444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29.4444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  OfficeClgSetptWD,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23.8888888888889,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  23.8888888888889,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  23.8888888888889,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  23.8888888888889,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  23.8888888888889,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  23.8888888888889;                       !- Value Until Time 24

Schedule:Day:Interval,
  OfficeClgSetptSat,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23.8888888888889,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

ZoneHVAC:EquipmentConnections,
  1-1:VAV-1/7/9/11,                       !- Zone Name
  1-1:VAV-1/7/9/11 Equipment List,        !- Zone Conditioning Equipment List Name
  1-1:VAV-1/7/9/11 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  1-1:VAV-1/7/9/11 Exhaust Node List,     !- Zone Air Exhaust Node or NodeList Name
  {f9aff4db-f589-4ec9-b167-dd00f016db1c}, !- Zone Air Node Name
  1-1:VAV-1/7/9/11 Return Air Node;       !- Zone Return Air Node Name

NodeList,
  1-1:VAV-1/7/9/11 Inlet Node List,       !- Name
  1:VAV-1/7/9/116-TRM Outlet Node;        !- Node Name 1

NodeList,
  1-1:VAV-1/7/9/11 Exhaust Node List,     !- Name
  1-1:VAV-1/7/9/11 PropExhFan Inlet Node; !- Node Name 1

Fan:ZoneExhaust,
  1-1:VAV-1/7/9/11 PropExhFan,            !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  577.948520225,                          !- Pressure Rise {Pa}
  0.44835007104,                          !- Maximum Flow Rate {m3/s}
  1-1:VAV-1/7/9/11 PropExhFan Inlet Node, !- Air Inlet Node Name
  1-1:VAV-1/7/9/11 PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  On;                                     !- Balanced Exhaust Fraction Schedule Name

Schedule:Year,
  OfficeHVACAvail,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  OfficeHVACAvailWk,                      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Week:Daily,
  OfficeHVACAvailWk,                      !- Name
  OfficeHVACAvailSun,                     !- Sunday Schedule:Day Name
  OfficeHVACAvailWD,                      !- Monday Schedule:Day Name
  OfficeHVACAvailWD,                      !- Tuesday Schedule:Day Name
  OfficeHVACAvailWD,                      !- Wednesday Schedule:Day Name
  OfficeHVACAvailWD,                      !- Thursday Schedule:Day Name
  OfficeHVACAvailWD,                      !- Friday Schedule:Day Name
  OfficeHVACAvailSat,                     !- Saturday Schedule:Day Name
  OfficeHVACAvailSun,                     !- Holiday Schedule:Day Name
  AllOnHVACAvailDay,                      !- SummerDesignDay Schedule:Day Name
  AllOnHVACAvailDay,                      !- WinterDesignDay Schedule:Day Name
  OfficeHVACAvailSun,                     !- CustomDay1 Schedule:Day Name
  OfficeHVACAvailSun;                     !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  OfficeHVACAvailSun,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeHVACAvailWD,                      !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeHVACAvailSat,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  AllOnHVACAvailDay,                      !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Year,
  On,                                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  OnWk,                                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OnWk,                                   !- Name
  OnDay,                                  !- Sunday Schedule:Day Name
  OnDay,                                  !- Monday Schedule:Day Name
  OnDay,                                  !- Tuesday Schedule:Day Name
  OnDay,                                  !- Wednesday Schedule:Day Name
  OnDay,                                  !- Thursday Schedule:Day Name
  OnDay,                                  !- Friday Schedule:Day Name
  OnDay,                                  !- Saturday Schedule:Day Name
  OnDay,                                  !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OnDay,                                  !- WinterDesignDay Schedule:Day Name
  OnDay,                                  !- CustomDay1 Schedule:Day Name
  OnDay;                                  !- CustomDay2 Schedule:Day Name

ZoneHVAC:AirDistributionUnit,
  ADU 1:VAV-1/7/9/116-TRM,                !- Name
  1:VAV-1/7/9/116-TRM Outlet Node,        !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  1:VAV-1/7/9/116-TRM;                    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  1:VAV-1/7/9/116-TRM,                    !- Name
  Always On,                              !- Availability Schedule Name
  1:VAV-1/7/9/116-TRM Damper Outlet,      !- Damper Air Outlet Node Name
  AC(1)(2) Zone Splitter Outlet Node 1,   !- Air Inlet Node Name
  2.9930906847744,                        !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.59861813695488,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  1:VAV-1/7/9/116-TrmHeat 3,              !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  1:VAV-1/7/9/116-TRM Outlet Node,        !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  1,                                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  1:VAV-1/7/9/116-TrmHeat 3,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  B-11 - HotWater Demand Splitter Outlet Node 2, !- Water Inlet Node Name
  1:VAV-1/7/9/116-TrmHeat 3 Water Outlet Node, !- Water Outlet Node Name
  1:VAV-1/7/9/116-TRM Damper Outlet,      !- Air Inlet Node Name
  1:VAV-1/7/9/116-TRM Outlet Node,        !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  0.293071070172222,                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {ab30cf29-467d-48fe-a163-3a218cccaaee}, !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 1,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  Schedule:Week:Daily {ab30cf29-467d-48fe-a163-3a218cccaaee}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  1-1:VAV-1/7/9/11 Equipment List,        !- Name
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  1-1:VAV-1/7/9/11 PropExhFan,            !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU 1:VAV-1/7/9/116-TRM,                !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  1-1:VAV-1/7/9/11,                       !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  1-1:VAV-1/7/9/11 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  1-1:VAV-1/7/9/11 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  1-1:VAV-1/7/9/11 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Year,
  AC(1)(2) OACtrl Schedule,               !- Name
  OnOff,                                  !- Schedule Type Limits Name
  AC(1)(2) OACtrl Schedule Week 1,        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  AC(1)(2) OACtrl Schedule Week 1,        !- Name
  AC(1)(2) OACtrl Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  AC(1)(2) OACtrl Schedule Week 1 Monday, !- Monday Schedule:Day Name
  AC(1)(2) OACtrl Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  AC(1)(2) OACtrl Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  AC(1)(2) OACtrl Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  AC(1)(2) OACtrl Schedule Week 1 Friday, !- Friday Schedule:Day Name
  AC(1)(2) OACtrl Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  AC(1)(2) OACtrl Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  AC(1)(2) OACtrl Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  AC(1)(2) OACtrl Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  AC(1)(2) OACtrl Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  AC(1)(2) OACtrl Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  AC(1)(2) OACtrl Schedule Week 1 Sunday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0;                                      !- Value Until Time 23

Schedule:Day:Interval,
  AC(1)(2) OACtrl Schedule Week 1 Monday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  1;                                      !- Value Until Time 23

Schedule:Day:Interval,
  AC(1)(2) OACtrl Schedule Week 1 Tuesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  1;                                      !- Value Until Time 23

Schedule:Day:Interval,
  AC(1)(2) OACtrl Schedule Week 1 Wednesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  1;                                      !- Value Until Time 23

Schedule:Day:Interval,
  AC(1)(2) OACtrl Schedule Week 1 Thursday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  1;                                      !- Value Until Time 23

Schedule:Day:Interval,
  AC(1)(2) OACtrl Schedule Week 1 Friday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  1;                                      !- Value Until Time 23

Schedule:Day:Interval,
  AC(1)(2) OACtrl Schedule Week 1 Saturday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0;                                      !- Value Until Time 23

Schedule:Day:Interval,
  AC(1)(2) OACtrl Schedule Week 1 Holiday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0;                                      !- Value Until Time 23

Schedule:Day:Interval,
  AC(1)(2) OACtrl Schedule Week 1 Summer, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  AC(1)(2) OACtrl Schedule Week 1 Winter, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  AC(1)(2) OACtrl Schedule Week 1 Custom 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0;                                      !- Value Until Time 23

Schedule:Day:Interval,
  AC(1)(2) OACtrl Schedule Week 1 Custom 2, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0;                                      !- Value Until Time 23

Controller:MechanicalVentilation,
  AC(1)(2) OACtrl Mech Vent Controller,   !- Name
  AC(1)(2) OACtrl Schedule,               !- Availability Schedule Name
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  1-1:VAV-1/7/9/11,                       !- Zone Name 1
  1-1:VAV-1/7/9/11 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  1-1:VAV-1/7/9/11 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  11-3: VAV-14,                           !- Zone Name 2
  11-3: VAV-14 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 2
  11-3: VAV-14 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  12-3: VAV-15,                           !- Zone Name 3
  12-3: VAV-15 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 3
  12-3: VAV-15 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  13-3: VAV-16/19,                        !- Zone Name 4
  13-3: VAV-16/19 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 4
  13-3: VAV-16/19 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  14-3: VAV-17/18/20,                     !- Zone Name 5
  14-3: VAV-17/18/20 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 5
  14-3: VAV-17/18/20 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  15-3: VAV-21,                           !- Zone Name 6
  15-3: VAV-21 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 6
  15-3: VAV-21 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  16-4: VAV-22,                           !- Zone Name 7
  16-4: VAV-22 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 7
  16-4: VAV-22 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  17-4: VAV-23,                           !- Zone Name 8
  17-4: VAV-23 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 8
  17-4: VAV-23 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  18-4: VAV-24,                           !- Zone Name 9
  18-4: VAV-24 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 9
  18-4: VAV-24 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9
  19-4: VAV-25/27,                        !- Zone Name 10
  19-4: VAV-25/27 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 10
  19-4: VAV-25/27 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 10
  2-1: VAV-3,                             !- Zone Name 11
  2-1: VAV-3 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 11
  2-1: VAV-3 Design Spec Zone Air Dist,   !- Design Specification Zone Air Distribution Object Name 11
  20-4: VAV-26,                           !- Zone Name 12
  20-4: VAV-26 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 12
  20-4: VAV-26 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 12
  21-4: VAV-28,                           !- Zone Name 13
  21-4: VAV-28 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 13
  21-4: VAV-28 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 13
  22-4: VAV-29,                           !- Zone Name 14
  22-4: VAV-29 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 14
  22-4: VAV-29 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 14
  23-4: VAV-30,                           !- Zone Name 15
  23-4: VAV-30 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 15
  23-4: VAV-30 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 15
  24-4: VAV-31,                           !- Zone Name 16
  24-4: VAV-31 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 16
  24-4: VAV-31 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 16
  25-4:VAV-32,                            !- Zone Name 17
  25-4:VAV-32 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 17
  25-4:VAV-32 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 17
  3-1: VAV-4/5,                           !- Zone Name 18
  3-1: VAV-4/5 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 18
  3-1: VAV-4/5 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 18
  4-1: VAV-6,                             !- Zone Name 19
  4-1: VAV-6 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 19
  4-1: VAV-6 Design Spec Zone Air Dist,   !- Design Specification Zone Air Distribution Object Name 19
  6-2: VAV-8,                             !- Zone Name 20
  6-2: VAV-8 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 20
  6-2: VAV-8 Design Spec Zone Air Dist,   !- Design Specification Zone Air Distribution Object Name 20
  7-2: VAV-10,                            !- Zone Name 21
  7-2: VAV-10 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 21
  7-2: VAV-10 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 21
  8-2: VAV-12,                            !- Zone Name 22
  8-2: VAV-12 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 22
  8-2: VAV-12 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 22
  9-2: VAV-13,                            !- Zone Name 23
  9-2: VAV-13 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 23
  9-2: VAV-13 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 23

DesignSpecification:OutdoorAir,
  1-1:VAV-1/7/9/11 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  10-2: UNCON Parking,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  4352.2993211904,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Slab-on-Grade129,                       !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade129 Slab On Grade26,       !- Construction Name
  10-2: UNCON Parking,                    !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.776204, 18.6650376, 0.21336,        !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  -18.6650376, -10.776204, 0.21336,       !- X,Y,Z Vertex 3 {m}
  -29.4412416, 7.8888336, 0.21336;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab-on-Grade130,                       !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade130 Slab On Grade26,       !- Construction Name
  10-2: UNCON Parking,                    !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 15.24, 0.21336,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  -15.24, -15.24, 0.21336,                !- X,Y,Z Vertex 3 {m}
  -30.48, 0, 0.21336;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab-on-Grade131,                       !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade131 Slab On Grade26,       !- Construction Name
  10-2: UNCON Parking,                    !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4657224, 3.7328856, 0.21336,         !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  -3.7328856, -6.4657224, 0.21336,        !- X,Y,Z Vertex 3 {m}
  -10.198608, -2.7328368, 0.21336;        !- X,Y,Z Vertex 4 {m}

People,
  S-10-2: UNCON Parking People,           !- Name
  10-2: UNCON Parking,                    !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0269097760417743,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  S-10-2: UNCON Parking People Activity Level; !- Activity Level Schedule Name

Lights,
  S-10-2: UNCON Parking Regulated Lights, !- Name
  10-2: UNCON Parking,                    !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.50694745833936,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-10-2: UNCON Parking Space Infiltration Design Flow Rate 1, !- Name
  10-2: UNCON Parking,                    !- Zone or ZoneList Name
  On,                                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Zone,
  11-3: VAV-14,                           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  104.545797617664,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  E/Right136,                             !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  11-3: VAV-14,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  0, -6.893052, 4.78536,                  !- X,Y,Z Vertex 3 {m}
  0, -6.893052, 8.74776;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right 16.5*11.5137,                     !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  E/Right136,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  0, -4.45008, 4.78536,                   !- X,Y,Z Vertex 3 {m}
  0, -4.45008, 8.74776;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface138,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  11-3: VAV-14,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.448556, 2.5682448, 4.78536,          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  -2.5682448, -4.448556, 4.78536,         !- X,Y,Z Vertex 3 {m}
  -7.0168008, -1.8803112, 4.78536;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SE/Right134,                            !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  11-3: VAV-14,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  -1.4505432, -1.4505432, 4.78536,        !- X,Y,Z Vertex 3 {m}
  -1.4505432, -1.4505432, 8.74776;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Front 5*11.5135,                        !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  SE/Right134,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 7.38923592,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  -1.4505432, -1.4505432, 4.78536,        !- X,Y,Z Vertex 3 {m}
  -1.4505432, -1.4505432, 7.38923592;     !- X,Y,Z Vertex 4 {m}

People,
  S-11-3: VAV-14 People,                  !- Name
  11-3: VAV-14,                           !- Zone or ZoneList Name
  ManufacturingOccupancy,                 !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  S-11-3: VAV-14 People Activity Level;   !- Activity Level Schedule Name

Lights,
  S-11-3: VAV-14 Regulated Lights,        !- Name
  11-3: VAV-14,                           !- Zone or ZoneList Name
  ManufacturingLights,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.97961143144508,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Schedule:Year,
  ManufacturingLights,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  ManufacturingLightsWk,                  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ManufacturingLightsWk,                  !- Name
  ManufacturingLightsSun,                 !- Sunday Schedule:Day Name
  ManufacturingLightsWD,                  !- Monday Schedule:Day Name
  ManufacturingLightsWD,                  !- Tuesday Schedule:Day Name
  ManufacturingLightsWD,                  !- Wednesday Schedule:Day Name
  ManufacturingLightsWD,                  !- Thursday Schedule:Day Name
  ManufacturingLightsWD,                  !- Friday Schedule:Day Name
  ManufacturingLightsSat,                 !- Saturday Schedule:Day Name
  ManufacturingLightsSun,                 !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ManufacturingLightsSun,                 !- CustomDay1 Schedule:Day Name
  ManufacturingLightsSun;                 !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  ManufacturingLightsSun,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingLightsWD,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.85,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.85,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.85,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.85,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.85,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.85,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.85,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.85,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.85,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.2,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.1,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingLightsSat,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.15,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.15,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.15,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

ElectricEquipment,
  S-11-3: VAV-14 Recepticle Loads,        !- Name
  11-3: VAV-14,                           !- Zone or ZoneList Name
  ManufacturingReceptacle,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-11-3: VAV-14 Space Infiltration Design Flow Rate 1, !- Name
  11-3: VAV-14,                           !- Zone or ZoneList Name
  ManufacturingInfiltration,              !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  11-3: VAV-14 Thermostat,                !- Name
  11-3: VAV-14,                           !- Zone or ZoneList Name
  11-3: VAV-14 Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  11-3: VAV-14 Thermostat;                !- Control Name 1

Schedule:Compact,
  11-3: VAV-14 Thermostat Schedule,       !- Name
  11-3: VAV-14 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  11-3: VAV-14 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  11-3: VAV-14 Thermostat,                !- Name
  ManufacturingHtgSetpt,                  !- Heating Setpoint Temperature Schedule Name
  ManufacturingClgSetpt;                  !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  ManufacturingHtgSetpt,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  ManufacturingHtgSetptWk,                !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ManufacturingHtgSetptWk,                !- Name
  ManufacturingHtgSetptSun,               !- Sunday Schedule:Day Name
  ManufacturingHtgSetptWD,                !- Monday Schedule:Day Name
  ManufacturingHtgSetptWD,                !- Tuesday Schedule:Day Name
  ManufacturingHtgSetptWD,                !- Wednesday Schedule:Day Name
  ManufacturingHtgSetptWD,                !- Thursday Schedule:Day Name
  ManufacturingHtgSetptWD,                !- Friday Schedule:Day Name
  ManufacturingHtgSetptSat,               !- Saturday Schedule:Day Name
  ManufacturingHtgSetptSun,               !- Holiday Schedule:Day Name
  ManufacturingHtgSetptWD,                !- SummerDesignDay Schedule:Day Name
  ManufacturingHtgSetptWD,                !- WinterDesignDay Schedule:Day Name
  ManufacturingHtgSetptSun,               !- CustomDay1 Schedule:Day Name
  ManufacturingHtgSetptSun;               !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  ManufacturingHtgSetptSun,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15.5555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  15.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  15.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  15.5555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  15.5555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  15.5555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  15.5555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  15.5555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  15.5555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  15.5555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  15.5555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingHtgSetptWD,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.1111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.1111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.1111111111111;                       !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingHtgSetptSat,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Year,
  ManufacturingClgSetpt,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  ManufacturingClgSetptWk,                !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ManufacturingClgSetptWk,                !- Name
  ManufacturingClgSetptSun,               !- Sunday Schedule:Day Name
  ManufacturingClgSetptWD,                !- Monday Schedule:Day Name
  ManufacturingClgSetptWD,                !- Tuesday Schedule:Day Name
  ManufacturingClgSetptWD,                !- Wednesday Schedule:Day Name
  ManufacturingClgSetptWD,                !- Thursday Schedule:Day Name
  ManufacturingClgSetptWD,                !- Friday Schedule:Day Name
  ManufacturingClgSetptSat,               !- Saturday Schedule:Day Name
  ManufacturingClgSetptSun,               !- Holiday Schedule:Day Name
  ManufacturingClgSetptWD,                !- SummerDesignDay Schedule:Day Name
  ManufacturingClgSetptWD,                !- WinterDesignDay Schedule:Day Name
  ManufacturingClgSetptSun,               !- CustomDay1 Schedule:Day Name
  ManufacturingClgSetptSun;               !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  ManufacturingClgSetptSun,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29.4444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29.4444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29.4444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29.4444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29.4444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29.4444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29.4444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29.4444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29.4444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29.4444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29.4444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29.4444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29.4444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingClgSetptWD,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23.8888888888889,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  23.8888888888889,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  23.8888888888889,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  23.8888888888889,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  23.8888888888889,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  23.8888888888889;                       !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingClgSetptSat,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23.8888888888889,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

ZoneHVAC:EquipmentConnections,
  11-3: VAV-14,                           !- Zone Name
  11-3: VAV-14 Equipment List,            !- Zone Conditioning Equipment List Name
  11-3: VAV-14 Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {07419b56-3ccc-4ea0-bd63-80310e0bcdef}, !- Zone Air Node Name
  11-3: VAV-14 Return Air Node;           !- Zone Return Air Node Name

NodeList,
  11-3: VAV-14 Inlet Node List,           !- Name
  3: VAV-14132-TRM Outlet Node;           !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU 3: VAV-14132-TRM,                   !- Name
  3: VAV-14132-TRM Outlet Node,           !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  3: VAV-14132-TRM;                       !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  3: VAV-14132-TRM,                       !- Name
  Always On,                              !- Availability Schedule Name
  3: VAV-14132-TRM Damper Outlet,         !- Damper Air Outlet Node Name
  AC(1)(2) Zone Splitter Outlet Node 9,   !- Air Inlet Node Name
  0.202937400576,                         !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0405874801152,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  3: VAV-14132-TrmHeat 11,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  3: VAV-14132-TRM Outlet Node,           !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  1,                                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  3: VAV-14132-TrmHeat 11,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  B-11 - HotWater Demand Splitter Outlet Node 10, !- Water Inlet Node Name
  3: VAV-14132-TrmHeat 11 Water Outlet Node, !- Water Outlet Node Name
  3: VAV-14132-TRM Damper Outlet,         !- Air Inlet Node Name
  3: VAV-14132-TRM Outlet Node,           !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  0.293071070172222,                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  11-3: VAV-14 Equipment List,            !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU 3: VAV-14132-TRM,                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  11-3: VAV-14,                           !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  11-3: VAV-14 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  11-3: VAV-14 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  11-3: VAV-14 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  11-3: VAV-14 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  12-3: VAV-15,                           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  642.608358135552,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  E/Right156,                             !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  12-3: VAV-15,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.16736,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 9.05256,                          !- X,Y,Z Vertex 2 {m}
  0, -8.3762088, 9.05256,                 !- X,Y,Z Vertex 3 {m}
  0, -8.3762088, 13.16736;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right 3*11.5157,                        !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  E/Right156,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 10.84286376,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 9.05256,                          !- X,Y,Z Vertex 2 {m}
  0, -1.7903952, 9.05256,                 !- X,Y,Z Vertex 3 {m}
  0, -1.7903952, 10.84286376;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface147,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  12-3: VAV-15,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.7894688, 2.0872704, 9.05256,         !- X,Y,Z Vertex 1 {m}
  0, 0, 9.05256,                          !- X,Y,Z Vertex 2 {m}
  -2.0872704, -7.7894688, 9.05256,        !- X,Y,Z Vertex 3 {m}
  -9.8767392, -5.7021984, 9.05256;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface148,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  12-3: VAV-15,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.05256,                          !- X,Y,Z Vertex 1 {m}
  0, -1.5541752, 9.05256,                 !- X,Y,Z Vertex 2 {m}
  -1.5541752, -1.5541752, 9.05256,        !- X,Y,Z Vertex 3 {m}
  -1.5541752, 0, 9.05256;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface152,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  12-3: VAV-15,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.05256,                          !- X,Y,Z Vertex 1 {m}
  1.4587728, -5.4446424, 9.05256,         !- X,Y,Z Vertex 2 {m}
  -3.9858696, -6.9034152, 9.05256,        !- X,Y,Z Vertex 3 {m}
  -5.4446424, -1.4587728, 9.05256;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface154,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  12-3: VAV-15,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.05256,                          !- X,Y,Z Vertex 1 {m}
  1.15062, -1.9927824, 9.05256,           !- X,Y,Z Vertex 2 {m}
  -0.8421624, -3.1434024, 9.05256,        !- X,Y,Z Vertex 3 {m}
  -1.9927824, -1.15062, 9.05256;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface158,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  12-3: VAV-15,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.05256,                          !- X,Y,Z Vertex 1 {m}
  3.8794944, -3.8794944, 9.05256,         !- X,Y,Z Vertex 2 {m}
  0, -7.7589888, 9.05256,                 !- X,Y,Z Vertex 3 {m}
  -3.8794944, -3.8794944, 9.05256;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface160,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  12-3: VAV-15,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.05256,                          !- X,Y,Z Vertex 1 {m}
  3.1784544, -1.8352008, 9.05256,         !- X,Y,Z Vertex 2 {m}
  1.3432536, -5.0136552, 9.05256,         !- X,Y,Z Vertex 3 {m}
  -1.8352008, -3.1784544, 9.05256;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface162,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  12-3: VAV-15,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.05256,                          !- X,Y,Z Vertex 1 {m}
  2.746248, -0.7357872, 9.05256,          !- X,Y,Z Vertex 2 {m}
  2.0104608, -3.4820352, 9.05256,         !- X,Y,Z Vertex 3 {m}
  -0.7357872, -2.746248, 9.05256;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back153,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  12-3: VAV-15,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.16736,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 9.05256,                          !- X,Y,Z Vertex 2 {m}
  2.2917912, 0, 9.05256,                  !- X,Y,Z Vertex 3 {m}
  2.2917912, 0, 13.16736;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back155,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  12-3: VAV-15,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.16736,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 9.05256,                          !- X,Y,Z Vertex 2 {m}
  3.8246304, 0, 9.05256,                  !- X,Y,Z Vertex 3 {m}
  3.8246304, 0, 13.16736;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SE/Right145,                            !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  12-3: VAV-15,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.16736,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 9.05256,                          !- X,Y,Z Vertex 2 {m}
  -12.851892, -12.851892, 9.05256,        !- X,Y,Z Vertex 3 {m}
  -12.851892, -12.851892, 13.16736;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Front 57.5*11.5146,                     !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  SE/Right145,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 13.16736,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 9.05256,                          !- X,Y,Z Vertex 2 {m}
  -10.5576624, -10.5576624, 9.05256,      !- X,Y,Z Vertex 3 {m}
  -10.5576624, -10.5576624, 13.16736;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SE/Right151,                            !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  12-3: VAV-15,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.16736,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 9.05256,                          !- X,Y,Z Vertex 2 {m}
  -3.1930848, -3.1930848, 9.05256,        !- X,Y,Z Vertex 3 {m}
  -3.1930848, -3.1930848, 13.16736;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left149,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  12-3: VAV-15,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.16736,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 9.05256,                          !- X,Y,Z Vertex 2 {m}
  0, 9.640824, 9.05256,                   !- X,Y,Z Vertex 3 {m}
  0, 9.640824, 13.16736;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left: 15*14150,                         !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  W/Left149,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 13.16736,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 9.05256,                          !- X,Y,Z Vertex 2 {m}
  0, 4.7414688, 9.05256,                  !- X,Y,Z Vertex 3 {m}
  0, 4.7414688, 13.16736;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left159,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  12-3: VAV-15,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.16736,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 9.05256,                          !- X,Y,Z Vertex 2 {m}
  0, 3.666744, 9.05256,                   !- X,Y,Z Vertex 3 {m}
  0, 3.666744, 13.16736;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left161,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  12-3: VAV-15,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.16736,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 9.05256,                          !- X,Y,Z Vertex 2 {m}
  0, 2.2917912, 9.05256,                  !- X,Y,Z Vertex 3 {m}
  0, 2.2917912, 13.16736;                 !- X,Y,Z Vertex 4 {m}

People,
  S-12-3: VAV-15 People,                  !- Name
  12-3: VAV-15,                           !- Zone or ZoneList Name
  RetailOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  S-12-3: VAV-15 People Activity Level;   !- Activity Level Schedule Name

Lights,
  S-12-3: VAV-15 Regulated Lights,        !- Name
  12-3: VAV-15,                           !- Zone or ZoneList Name
  RetailLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.64090346236247,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Schedule:Year,
  RetailLights,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  RetailLightsWk,                         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailLightsWk,                         !- Name
  RetailLightsSun,                        !- Sunday Schedule:Day Name
  RetailLightsWD,                         !- Monday Schedule:Day Name
  RetailLightsWD,                         !- Tuesday Schedule:Day Name
  RetailLightsWD,                         !- Wednesday Schedule:Day Name
  RetailLightsWD,                         !- Thursday Schedule:Day Name
  RetailLightsWD,                         !- Friday Schedule:Day Name
  RetailLightsSat,                        !- Saturday Schedule:Day Name
  RetailLightsSun,                        !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  RetailLightsSun,                        !- CustomDay1 Schedule:Day Name
  RetailLightsSun;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  RetailLightsSun,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.4,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.55,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.55,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.55,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.55,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.55,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.4,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  RetailLightsWD,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.85,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.85,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.85,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.85,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.85,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.85,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.85,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.85,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.85,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.55,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.55,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.2,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  RetailLightsSat,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.55,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.85,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.85,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.85,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.85,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.85,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.85,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.85,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.85,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.3,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.1,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

ElectricEquipment,
  S-12-3: VAV-15 Recepticle Loads,        !- Name
  12-3: VAV-15,                           !- Zone or ZoneList Name
  RetailReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-12-3: VAV-15 Space Infiltration Design Flow Rate 1, !- Name
  12-3: VAV-15,                           !- Zone or ZoneList Name
  RetailInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  12-3: VAV-15 Thermostat,                !- Name
  12-3: VAV-15,                           !- Zone or ZoneList Name
  12-3: VAV-15 Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  12-3: VAV-15 Thermostat;                !- Control Name 1

Schedule:Compact,
  12-3: VAV-15 Thermostat Schedule,       !- Name
  12-3: VAV-15 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  12-3: VAV-15 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  12-3: VAV-15 Thermostat,                !- Name
  RetailHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  RetailClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  RetailHtgSetpt,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  RetailHtgSetptWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailHtgSetptWk,                       !- Name
  RetailHtgSetptSun,                      !- Sunday Schedule:Day Name
  RetailHtgSetptWD,                       !- Monday Schedule:Day Name
  RetailHtgSetptWD,                       !- Tuesday Schedule:Day Name
  RetailHtgSetptWD,                       !- Wednesday Schedule:Day Name
  RetailHtgSetptWD,                       !- Thursday Schedule:Day Name
  RetailHtgSetptWD,                       !- Friday Schedule:Day Name
  RetailHtgSetptSat,                      !- Saturday Schedule:Day Name
  RetailHtgSetptSun,                      !- Holiday Schedule:Day Name
  RetailHtgSetptWD,                       !- SummerDesignDay Schedule:Day Name
  RetailHtgSetptWD,                       !- WinterDesignDay Schedule:Day Name
  RetailHtgSetptSun,                      !- CustomDay1 Schedule:Day Name
  RetailHtgSetptSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  RetailHtgSetptSun,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15.5555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  15.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  RetailHtgSetptWD,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  RetailHtgSetptSat,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.1111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Year,
  RetailClgSetpt,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  RetailClgSetptWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailClgSetptWk,                       !- Name
  RetailClgSetptSun,                      !- Sunday Schedule:Day Name
  RetailClgSetptWD,                       !- Monday Schedule:Day Name
  RetailClgSetptWD,                       !- Tuesday Schedule:Day Name
  RetailClgSetptWD,                       !- Wednesday Schedule:Day Name
  RetailClgSetptWD,                       !- Thursday Schedule:Day Name
  RetailClgSetptWD,                       !- Friday Schedule:Day Name
  RetailClgSetptSat,                      !- Saturday Schedule:Day Name
  RetailClgSetptSun,                      !- Holiday Schedule:Day Name
  RetailClgSetptWD,                       !- SummerDesignDay Schedule:Day Name
  RetailClgSetptWD,                       !- WinterDesignDay Schedule:Day Name
  RetailClgSetptSun,                      !- CustomDay1 Schedule:Day Name
  RetailClgSetptSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  RetailClgSetptSun,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29.4444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29.4444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  RetailClgSetptWD,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  23.8888888888889,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  23.8888888888889,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  RetailClgSetptSat,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  23.8888888888889,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  23.8888888888889,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  23.8888888888889,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

ZoneHVAC:EquipmentConnections,
  12-3: VAV-15,                           !- Zone Name
  12-3: VAV-15 Equipment List,            !- Zone Conditioning Equipment List Name
  12-3: VAV-15 Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  12-3: VAV-15 Exhaust Node List,         !- Zone Air Exhaust Node or NodeList Name
  {30353e7c-df36-4ed8-877b-1c5df5833c01}, !- Zone Air Node Name
  12-3: VAV-15 Return Air Node;           !- Zone Return Air Node Name

NodeList,
  12-3: VAV-15 Inlet Node List,           !- Name
  3: VAV-15139-TRM Outlet Node;           !- Node Name 1

NodeList,
  12-3: VAV-15 Exhaust Node List,         !- Name
  12-3: VAV-15 PropExhFan Inlet Node;     !- Node Name 1

Fan:ZoneExhaust,
  12-3: VAV-15 PropExhFan,                !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  1098.100942983,                         !- Pressure Rise {Pa}
  0.04719474432,                          !- Maximum Flow Rate {m3/s}
  12-3: VAV-15 PropExhFan Inlet Node,     !- Air Inlet Node Name
  12-3: VAV-15 PropExhFan Outlet Node,    !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  On;                                     !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  ADU 3: VAV-15139-TRM,                   !- Name
  3: VAV-15139-TRM Outlet Node,           !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  3: VAV-15139-TRM;                       !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  3: VAV-15139-TRM,                       !- Name
  Always On,                              !- Availability Schedule Name
  3: VAV-15139-TRM Damper Outlet,         !- Damper Air Outlet Node Name
  AC(1)(2) Zone Splitter Outlet Node 10,  !- Air Inlet Node Name
  1.194027031296,                         !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.2388054062592,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  3: VAV-15139-TrmHeat 12,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  3: VAV-15139-TRM Outlet Node,           !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  1,                                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  3: VAV-15139-TrmHeat 12,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  B-11 - HotWater Demand Splitter Outlet Node 11, !- Water Inlet Node Name
  3: VAV-15139-TrmHeat 12 Water Outlet Node, !- Water Outlet Node Name
  3: VAV-15139-TRM Damper Outlet,         !- Air Inlet Node Name
  3: VAV-15139-TRM Outlet Node,           !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  0.293071070172222,                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  12-3: VAV-15 Equipment List,            !- Name
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  12-3: VAV-15 PropExhFan,                !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU 3: VAV-15139-TRM,                   !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  12-3: VAV-15,                           !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  12-3: VAV-15 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  12-3: VAV-15 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  12-3: VAV-15 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  12-3: VAV-15 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  13-3: VAV-16/19,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  987.422599086336,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Interior Surface168,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  13-3: VAV-16/19,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.4908504, 0, 9.05256,                 !- X,Y,Z Vertex 1 {m}
  15.4908504, -15.4908504, 9.05256,       !- X,Y,Z Vertex 2 {m}
  0, -15.4908504, 9.05256,                !- X,Y,Z Vertex 3 {m}
  0, 0, 9.05256;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back165,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  13-3: VAV-16/19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.16736,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 9.05256,                          !- X,Y,Z Vertex 2 {m}
  24.022812, 0, 9.05256,                  !- X,Y,Z Vertex 3 {m}
  24.022812, 0, 13.16736;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Back 42*3166,                           !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  N/Back165,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 12.47394,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 9.05256,                          !- X,Y,Z Vertex 2 {m}
  3.42138, 0, 9.05256,                    !- X,Y,Z Vertex 3 {m}
  3.42138, 0, 12.47394;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left167,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  13-3: VAV-16/19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.16736,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 9.05256,                          !- X,Y,Z Vertex 2 {m}
  0, 10.1937312, 9.05256,                 !- X,Y,Z Vertex 3 {m}
  0, 10.1937312, 13.16736;                !- X,Y,Z Vertex 4 {m}

People,
  S-13-3: VAV-16/19 People,               !- Name
  13-3: VAV-16/19,                        !- Zone or ZoneList Name
  RetailOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.107639104167097,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.225663716814159,                      !- Sensible Heat Fraction
  S-13-3: VAV-16/19 People Activity Level; !- Activity Level Schedule Name

Lights,
  S-13-3: VAV-16/19 Regulated Lights,     !- Name
  13-3: VAV-16/19,                        !- Zone or ZoneList Name
  RetailLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.04284725236115,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-13-3: VAV-16/19 Recepticle Loads,     !- Name
  13-3: VAV-16/19,                        !- Zone or ZoneList Name
  RetailReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-13-3: VAV-16/19 Space Infiltration Design Flow Rate 1, !- Name
  13-3: VAV-16/19,                        !- Zone or ZoneList Name
  RetailInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  13-3: VAV-16/19 Thermostat,             !- Name
  13-3: VAV-16/19,                        !- Zone or ZoneList Name
  13-3: VAV-16/19 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  13-3: VAV-16/19 Thermostat;             !- Control Name 1

Schedule:Compact,
  13-3: VAV-16/19 Thermostat Schedule,    !- Name
  13-3: VAV-16/19 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  13-3: VAV-16/19 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  13-3: VAV-16/19 Thermostat,             !- Name
  RetailHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  RetailClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  13-3: VAV-16/19,                        !- Zone Name
  13-3: VAV-16/19 Equipment List,         !- Zone Conditioning Equipment List Name
  13-3: VAV-16/19 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  13-3: VAV-16/19 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  {6c4faa43-19c6-4ffd-a091-a82da05afc92}, !- Zone Air Node Name
  13-3: VAV-16/19 Return Air Node;        !- Zone Return Air Node Name

NodeList,
  13-3: VAV-16/19 Inlet Node List,        !- Name
  3: VAV-16/19163-TRM Outlet Node;        !- Node Name 1

NodeList,
  13-3: VAV-16/19 Exhaust Node List,      !- Name
  13-3: VAV-16/19 PropExhFan Inlet Node;  !- Node Name 1

Fan:ZoneExhaust,
  13-3: VAV-16/19 PropExhFan,             !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  326.249168553,                          !- Pressure Rise {Pa}
  2.04117269184,                          !- Maximum Flow Rate {m3/s}
  13-3: VAV-16/19 PropExhFan Inlet Node,  !- Air Inlet Node Name
  13-3: VAV-16/19 PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  On;                                     !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  ADU 3: VAV-16/19163-TRM,                !- Name
  3: VAV-16/19163-TRM Outlet Node,        !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  3: VAV-16/19163-TRM;                    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  3: VAV-16/19163-TRM,                    !- Name
  Always On,                              !- Availability Schedule Name
  3: VAV-16/19163-TRM Damper Outlet,      !- Damper Air Outlet Node Name
  AC(1)(2) Zone Splitter Outlet Node 11,  !- Air Inlet Node Name
  1.831156079616,                         !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.3662312159232,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  3: VAV-16/19163-TrmHeat 13,             !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  3: VAV-16/19163-TRM Outlet Node,        !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  1,                                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  3: VAV-16/19163-TrmHeat 13,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  B-11 - HotWater Demand Splitter Outlet Node 12, !- Water Inlet Node Name
  3: VAV-16/19163-TrmHeat 13 Water Outlet Node, !- Water Outlet Node Name
  3: VAV-16/19163-TRM Damper Outlet,      !- Air Inlet Node Name
  3: VAV-16/19163-TRM Outlet Node,        !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  0.293071070172222,                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  13-3: VAV-16/19 Equipment List,         !- Name
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  13-3: VAV-16/19 PropExhFan,             !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU 3: VAV-16/19163-TRM,                !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  13-3: VAV-16/19,                        !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  13-3: VAV-16/19 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  13-3: VAV-16/19 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  13-3: VAV-16/19 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  13-3: VAV-16/19 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  14-3: VAV-17/18/20,                     !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  896.44057098624,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Interior Surface182,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  14-3: VAV-17/18/20,                     !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6206096, 2.0418552, 9.05256,          !- X,Y,Z Vertex 1 {m}
  9.6624648, -5.5787544, 9.05256,         !- X,Y,Z Vertex 2 {m}
  2.0418552, -7.6206096, 9.05256,         !- X,Y,Z Vertex 3 {m}
  0, 0, 9.05256;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface183,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  14-3: VAV-17/18/20,                     !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7303984, 1.5764256, 9.05256,          !- X,Y,Z Vertex 1 {m}
  4.306824, -1.1539728, 9.05256,          !- X,Y,Z Vertex 2 {m}
  1.5764256, -2.7303984, 9.05256,         !- X,Y,Z Vertex 3 {m}
  0, 0, 9.05256;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface184,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  14-3: VAV-17/18/20,                     !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.26136, 3.26136, 9.05256,              !- X,Y,Z Vertex 1 {m}
  6.52272, 0, 9.05256,                    !- X,Y,Z Vertex 2 {m}
  3.26136, -3.26136, 9.05256,             !- X,Y,Z Vertex 3 {m}
  0, 0, 9.05256;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface185,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  14-3: VAV-17/18/20,                     !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.106168, 3.6481512, 9.05256,           !- X,Y,Z Vertex 1 {m}
  5.7543192, 1.5419832, 9.05256,          !- X,Y,Z Vertex 2 {m}
  3.6481512, -2.106168, 9.05256,          !- X,Y,Z Vertex 3 {m}
  0, 0, 9.05256;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface186,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  14-3: VAV-17/18/20,                     !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.7729728, 2.8846272, 9.05256,          !- X,Y,Z Vertex 1 {m}
  3.6576, 2.1116544, 9.05256,             !- X,Y,Z Vertex 2 {m}
  2.8846272, -0.7729728, 9.05256,         !- X,Y,Z Vertex 3 {m}
  0, 0, 9.05256;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface188,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  14-3: VAV-17/18/20,                     !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.67462, 2.67462, 9.05256,              !- X,Y,Z Vertex 1 {m}
  2.67462, 0, 9.05256,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 9.05256,                          !- X,Y,Z Vertex 3 {m}
  0, 2.67462, 9.05256;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface189,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  14-3: VAV-17/18/20,                     !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.7108424, 2.9629608, 9.05256,          !- X,Y,Z Vertex 1 {m}
  2.3369016, 0.6260592, 9.05256,          !- X,Y,Z Vertex 2 {m}
  0, 0, 9.05256,                          !- X,Y,Z Vertex 3 {m}
  -0.6260592, 2.3369016, 9.05256;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface190,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  14-3: VAV-17/18/20,                     !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.8567928, 3.1982664, 9.05256,          !- X,Y,Z Vertex 1 {m}
  2.0275296, 1.1707368, 9.05256,          !- X,Y,Z Vertex 2 {m}
  0, 0, 9.05256,                          !- X,Y,Z Vertex 3 {m}
  -1.1707368, 2.0275296, 9.05256;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface192,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  14-3: VAV-17/18/20,                     !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2672, 9.05256,                     !- X,Y,Z Vertex 1 {m}
  2.1336, 2.1336, 9.05256,                !- X,Y,Z Vertex 2 {m}
  0, 0, 9.05256,                          !- X,Y,Z Vertex 3 {m}
  -2.1336, 2.1336, 9.05256;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface195,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  14-3: VAV-17/18/20,                     !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.9516832, 11.0160816, 9.05256,        !- X,Y,Z Vertex 1 {m}
  4.0321992, 6.9838824, 9.05256,          !- X,Y,Z Vertex 2 {m}
  0, 0, 9.05256,                          !- X,Y,Z Vertex 3 {m}
  -6.9838824, 4.0321992, 9.05256;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface196,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  14-3: VAV-17/18/20,                     !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5983712, 2.7681936, 9.05256,         !- X,Y,Z Vertex 1 {m}
  0.5849112, 2.1832824, 9.05256,          !- X,Y,Z Vertex 2 {m}
  0, 0, 9.05256,                          !- X,Y,Z Vertex 3 {m}
  -2.1832824, 0.5849112, 9.05256;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SE/Right193,                            !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  14-3: VAV-17/18/20,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.16736,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 9.05256,                          !- X,Y,Z Vertex 2 {m}
  -5.6101488, -5.6101488, 9.05256,        !- X,Y,Z Vertex 3 {m}
  -5.6101488, -5.6101488, 13.16736;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Front 25*11.5194,                       !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  SE/Right193,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 13.16736,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 9.05256,                          !- X,Y,Z Vertex 2 {m}
  -4.5899832, -4.5899832, 9.05256,        !- X,Y,Z Vertex 3 {m}
  -4.5899832, -4.5899832, 13.16736;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left187,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  14-3: VAV-17/18/20,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.16736,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 9.05256,                          !- X,Y,Z Vertex 2 {m}
  0, 1.8964656, 9.05256,                  !- X,Y,Z Vertex 3 {m}
  0, 1.8964656, 13.16736;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left191,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  14-3: VAV-17/18/20,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.16736,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 9.05256,                          !- X,Y,Z Vertex 2 {m}
  0, 2.4496776, 9.05256,                  !- X,Y,Z Vertex 3 {m}
  0, 2.4496776, 13.16736;                 !- X,Y,Z Vertex 4 {m}

People,
  S-14-3: VAV-17/18/20 People,            !- Name
  14-3: VAV-17/18/20,                     !- Zone or ZoneList Name
  RetailOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.107639104167097,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.349315068493151,                      !- Sensible Heat Fraction
  S-14-3: VAV-17/18/20 People Activity Level; !- Activity Level Schedule Name

Lights,
  S-14-3: VAV-17/18/20 Regulated Lights,  !- Name
  14-3: VAV-17/18/20,                     !- Zone or ZoneList Name
  RetailLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.02687490097201,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-14-3: VAV-17/18/20 Recepticle Loads,  !- Name
  14-3: VAV-17/18/20,                     !- Zone or ZoneList Name
  RetailReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-14-3: VAV-17/18/20 Space Infiltration Design Flow Rate 1, !- Name
  14-3: VAV-17/18/20,                     !- Zone or ZoneList Name
  RetailInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  14-3: VAV-17/18/20 Thermostat,          !- Name
  14-3: VAV-17/18/20,                     !- Zone or ZoneList Name
  14-3: VAV-17/18/20 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  14-3: VAV-17/18/20 Thermostat;          !- Control Name 1

Schedule:Compact,
  14-3: VAV-17/18/20 Thermostat Schedule, !- Name
  14-3: VAV-17/18/20 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  14-3: VAV-17/18/20 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  14-3: VAV-17/18/20 Thermostat,          !- Name
  RetailHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  RetailClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  14-3: VAV-17/18/20,                     !- Zone Name
  14-3: VAV-17/18/20 Equipment List,      !- Zone Conditioning Equipment List Name
  14-3: VAV-17/18/20 Inlet Node List,     !- Zone Air Inlet Node or NodeList Name
  14-3: VAV-17/18/20 Exhaust Node List,   !- Zone Air Exhaust Node or NodeList Name
  {f060cf7d-cc1b-465a-84c6-3a6219446d62}, !- Zone Air Node Name
  14-3: VAV-17/18/20 Return Air Node;     !- Zone Return Air Node Name

NodeList,
  14-3: VAV-17/18/20 Inlet Node List,     !- Name
  3: VAV-17/18/20169-TRM Outlet Node;     !- Node Name 1

NodeList,
  14-3: VAV-17/18/20 Exhaust Node List,   !- Name
  14-3: VAV-17/18/20 PropExhFan Inlet Node; !- Node Name 1

Fan:ZoneExhaust,
  14-3: VAV-17/18/20 PropExhFan,          !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  375.541370974,                          !- Pressure Rise {Pa}
  0.99108963072,                          !- Maximum Flow Rate {m3/s}
  14-3: VAV-17/18/20 PropExhFan Inlet Node, !- Air Inlet Node Name
  14-3: VAV-17/18/20 PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  On;                                     !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  ADU 3: VAV-17/18/20169-TRM,             !- Name
  3: VAV-17/18/20169-TRM Outlet Node,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  3: VAV-17/18/20169-TRM;                 !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  3: VAV-17/18/20169-TRM,                 !- Name
  Always On,                              !- Availability Schedule Name
  3: VAV-17/18/20169-TRM Damper Outlet,   !- Damper Air Outlet Node Name
  AC(1)(2) Zone Splitter Outlet Node 12,  !- Air Inlet Node Name
  1.831156079616,                         !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.3662312159232,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  3: VAV-17/18/20169-TrmHeat 14,          !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  3: VAV-17/18/20169-TRM Outlet Node,     !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  1,                                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  3: VAV-17/18/20169-TrmHeat 14,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  B-11 - HotWater Demand Splitter Outlet Node 13, !- Water Inlet Node Name
  3: VAV-17/18/20169-TrmHeat 14 Water Outlet Node, !- Water Outlet Node Name
  3: VAV-17/18/20169-TRM Damper Outlet,   !- Air Inlet Node Name
  3: VAV-17/18/20169-TRM Outlet Node,     !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  0.293071070172222,                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  14-3: VAV-17/18/20 Equipment List,      !- Name
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  14-3: VAV-17/18/20 PropExhFan,          !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU 3: VAV-17/18/20169-TRM,             !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  14-3: VAV-17/18/20,                     !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  14-3: VAV-17/18/20 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  14-3: VAV-17/18/20 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  14-3: VAV-17/18/20 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  14-3: VAV-17/18/20 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  15-3: VAV-21,                           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  115.830060984576,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Interior Surface203,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  15-3: VAV-21,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.3056536, 9.05256,                  !- X,Y,Z Vertex 1 {m}
  0, 0, 9.05256,                          !- X,Y,Z Vertex 2 {m}
  -5.3056536, 0, 9.05256,                 !- X,Y,Z Vertex 3 {m}
  -5.3056536, 5.3056536, 9.05256;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof201,                                !- Name
  Roof,                                   !- Surface Type
  R-30 CRRC roof 2  concret202,           !- Construction Name
  15-3: VAV-21,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.3056536, 0, 13.16736,                 !- X,Y,Z Vertex 1 {m}
  5.3056536, 5.3056536, 13.16736,         !- X,Y,Z Vertex 2 {m}
  0, 5.3056536, 13.16736,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 13.16736;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SE/Right199,                            !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  15-3: VAV-21,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.16736,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 9.05256,                          !- X,Y,Z Vertex 2 {m}
  -5.2763928, -5.2763928, 9.05256,        !- X,Y,Z Vertex 3 {m}
  -5.2763928, -5.2763928, 13.16736;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Front 8.5*9.5200,                       !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  SE/Right199,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 11.79237672,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 9.05256,                          !- X,Y,Z Vertex 2 {m}
  -1.9373088, -1.9373088, 9.05256,        !- X,Y,Z Vertex 3 {m}
  -1.9373088, -1.9373088, 11.79237672;    !- X,Y,Z Vertex 4 {m}

People,
  S-15-3: VAV-21 People,                  !- Name
  15-3: VAV-21,                           !- Zone or ZoneList Name
  RetailOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0269097760417743,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667,                      !- Sensible Heat Fraction
  S-15-3: VAV-21 People Activity Level;   !- Activity Level Schedule Name

Lights,
  S-15-3: VAV-21 Regulated Lights,        !- Name
  15-3: VAV-21,                           !- Zone or ZoneList Name
  RetailLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.11552689772045,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-15-3: VAV-21 Recepticle Loads,        !- Name
  15-3: VAV-21,                           !- Zone or ZoneList Name
  RetailReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  S-15-3: VAV-21 Refrigeration Loads,     !- Name
  15-3: VAV-21,                           !- Zone or ZoneList Name
  RetailRefrigeration,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.0555796667149,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  Refrig;                                 !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-15-3: VAV-21 Space Infiltration Design Flow Rate 1, !- Name
  15-3: VAV-21,                           !- Zone or ZoneList Name
  RetailInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  15-3: VAV-21 Thermostat,                !- Name
  15-3: VAV-21,                           !- Zone or ZoneList Name
  15-3: VAV-21 Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  15-3: VAV-21 Thermostat;                !- Control Name 1

Schedule:Compact,
  15-3: VAV-21 Thermostat Schedule,       !- Name
  15-3: VAV-21 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  15-3: VAV-21 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  15-3: VAV-21 Thermostat,                !- Name
  RetailHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  RetailClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  15-3: VAV-21,                           !- Zone Name
  15-3: VAV-21 Equipment List,            !- Zone Conditioning Equipment List Name
  15-3: VAV-21 Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {bb7656a2-8bc7-4ef4-ba9b-a12971b341c6}, !- Zone Air Node Name
  15-3: VAV-21 Return Air Node;           !- Zone Return Air Node Name

NodeList,
  15-3: VAV-21 Inlet Node List,           !- Name
  3: VAV-21197-TRM Outlet Node;           !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU 3: VAV-21197-TRM,                   !- Name
  3: VAV-21197-TRM Outlet Node,           !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  3: VAV-21197-TRM;                       !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  3: VAV-21197-TRM,                       !- Name
  Always On,                              !- Availability Schedule Name
  3: VAV-21197-TRM Damper Outlet,         !- Damper Air Outlet Node Name
  AC(1)(2) Zone Splitter Outlet Node 13,  !- Air Inlet Node Name
  0.538020085248,                         !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.1076040170496,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  3: VAV-21197-TrmHeat 15,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  3: VAV-21197-TRM Outlet Node,           !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  1,                                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  3: VAV-21197-TrmHeat 15,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  B-11 - HotWater Demand Splitter Outlet Node 14, !- Water Inlet Node Name
  3: VAV-21197-TrmHeat 15 Water Outlet Node, !- Water Outlet Node Name
  3: VAV-21197-TRM Damper Outlet,         !- Air Inlet Node Name
  3: VAV-21197-TRM Outlet Node,           !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  0.293071070172222,                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  15-3: VAV-21 Equipment List,            !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU 3: VAV-21197-TRM,                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  15-3: VAV-21,                           !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  15-3: VAV-21 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  15-3: VAV-21 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  15-3: VAV-21 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  15-3: VAV-21 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  16-4: VAV-22,                           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  94.040247532032,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Interior Surface209,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  16-4: VAV-22,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.2371832, 4.61772, 13.31976,          !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -4.61772, -1.2371832, 13.31976,         !- X,Y,Z Vertex 3 {m}
  -5.8549032, 3.3805368, 13.31976;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof208,                                !- Name
  Roof,                                   !- Surface Type
  R-30 CRRC roof 2  concret202,           !- Construction Name
  16-4: VAV-22,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.7804832, 0, 17.43456,                 !- X,Y,Z Vertex 1 {m}
  4.7804832, 4.7804832, 17.43456,         !- X,Y,Z Vertex 2 {m}
  0, 4.7804832, 17.43456,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SE/Right206,                            !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  16-4: VAV-22,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -3.0397704, -3.0397704, 13.31976,       !- X,Y,Z Vertex 3 {m}
  -3.0397704, -3.0397704, 17.43456;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Front 13.5*9.5207,                      !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  SE/Right206,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 16.7722296,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -2.4411432, -2.4411432, 13.31976,       !- X,Y,Z Vertex 3 {m}
  -2.4411432, -2.4411432, 16.7722296;     !- X,Y,Z Vertex 4 {m}

People,
  S-16-4: VAV-22 People,                  !- Name
  16-4: VAV-22,                           !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  S-16-4: VAV-22 People Activity Level;   !- Activity Level Schedule Name

Lights,
  S-16-4: VAV-22 Regulated Lights,        !- Name
  16-4: VAV-22,                           !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.57520141429171,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-16-4: VAV-22 Recepticle Loads,        !- Name
  16-4: VAV-22,                           !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-16-4: VAV-22 Space Infiltration Design Flow Rate 1, !- Name
  16-4: VAV-22,                           !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  16-4: VAV-22 Thermostat,                !- Name
  16-4: VAV-22,                           !- Zone or ZoneList Name
  16-4: VAV-22 Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  16-4: VAV-22 Thermostat;                !- Control Name 1

Schedule:Compact,
  16-4: VAV-22 Thermostat Schedule,       !- Name
  16-4: VAV-22 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  16-4: VAV-22 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  16-4: VAV-22 Thermostat,                !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  16-4: VAV-22,                           !- Zone Name
  16-4: VAV-22 Equipment List,            !- Zone Conditioning Equipment List Name
  16-4: VAV-22 Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {659b43d7-166d-44df-ae0f-a342c60d8659}, !- Zone Air Node Name
  16-4: VAV-22 Return Air Node;           !- Zone Return Air Node Name

NodeList,
  16-4: VAV-22 Inlet Node List,           !- Name
  4: VAV-22204-TRM Outlet Node;           !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU 4: VAV-22204-TRM,                   !- Name
  4: VAV-22204-TRM Outlet Node,           !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  4: VAV-22204-TRM;                       !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  4: VAV-22204-TRM,                       !- Name
  Always On,                              !- Availability Schedule Name
  4: VAV-22204-TRM Damper Outlet,         !- Damper Air Outlet Node Name
  AC(1)(2) Zone Splitter Outlet Node 14,  !- Air Inlet Node Name
  0.386996903424,                         !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0773993806848,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  4: VAV-22204-TrmHeat 16,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  4: VAV-22204-TRM Outlet Node,           !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  1,                                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  4: VAV-22204-TrmHeat 16,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  B-11 - HotWater Demand Splitter Outlet Node 15, !- Water Inlet Node Name
  4: VAV-22204-TrmHeat 16 Water Outlet Node, !- Water Outlet Node Name
  4: VAV-22204-TRM Damper Outlet,         !- Air Inlet Node Name
  4: VAV-22204-TRM Outlet Node,           !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  0.293071070172222,                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  16-4: VAV-22 Equipment List,            !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU 4: VAV-22204-TRM,                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  16-4: VAV-22,                           !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  16-4: VAV-22 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  16-4: VAV-22 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  16-4: VAV-22 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  16-4: VAV-22 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  17-4: VAV-23,                           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  90.982028100096,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Interior Surface215,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  17-4: VAV-23,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.3512272, 4.072128, 13.31976,         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -4.072128, -2.3512272, 13.31976,        !- X,Y,Z Vertex 3 {m}
  -6.4233552, 1.7209008, 13.31976;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof214,                                !- Name
  Roof,                                   !- Surface Type
  R-30 CRRC roof 2  concret202,           !- Construction Name
  17-4: VAV-23,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.7021496, 0, 17.43456,                 !- X,Y,Z Vertex 1 {m}
  4.7021496, 4.7021496, 17.43456,         !- X,Y,Z Vertex 2 {m}
  0, 4.7021496, 17.43456,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SE/Right212,                            !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  17-4: VAV-23,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -2.9056584, -2.9056584, 13.31976,       !- X,Y,Z Vertex 3 {m}
  -2.9056584, -2.9056584, 17.43456;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Front 13*9.5213,                        !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  SE/Right212,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 16.70703288,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -2.3951184, -2.3951184, 13.31976,       !- X,Y,Z Vertex 3 {m}
  -2.3951184, -2.3951184, 16.70703288;    !- X,Y,Z Vertex 4 {m}

People,
  S-17-4: VAV-23 People,                  !- Name
  17-4: VAV-23,                           !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  S-17-4: VAV-23 People Activity Level;   !- Activity Level Schedule Name

Lights,
  S-17-4: VAV-23 Regulated Lights,        !- Name
  17-4: VAV-23,                           !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.25630894317343,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-17-4: VAV-23 Recepticle Loads,        !- Name
  17-4: VAV-23,                           !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-17-4: VAV-23 Space Infiltration Design Flow Rate 1, !- Name
  17-4: VAV-23,                           !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  17-4: VAV-23 Thermostat,                !- Name
  17-4: VAV-23,                           !- Zone or ZoneList Name
  17-4: VAV-23 Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  17-4: VAV-23 Thermostat;                !- Control Name 1

Schedule:Compact,
  17-4: VAV-23 Thermostat Schedule,       !- Name
  17-4: VAV-23 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  17-4: VAV-23 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  17-4: VAV-23 Thermostat,                !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  17-4: VAV-23,                           !- Zone Name
  17-4: VAV-23 Equipment List,            !- Zone Conditioning Equipment List Name
  17-4: VAV-23 Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {f2033f13-0d28-4142-acb1-ea8fcf75b2d8}, !- Zone Air Node Name
  17-4: VAV-23 Return Air Node;           !- Zone Return Air Node Name

NodeList,
  17-4: VAV-23 Inlet Node List,           !- Name
  4: VAV-23210-TRM Outlet Node;           !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU 4: VAV-23210-TRM,                   !- Name
  4: VAV-23210-TRM Outlet Node,           !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  4: VAV-23210-TRM;                       !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  4: VAV-23210-TRM,                       !- Name
  Always On,                              !- Availability Schedule Name
  4: VAV-23210-TRM Damper Outlet,         !- Damper Air Outlet Node Name
  AC(1)(2) Zone Splitter Outlet Node 15,  !- Air Inlet Node Name
  0.3539605824,                           !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.07079211648,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  4: VAV-23210-TrmHeat 17,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  4: VAV-23210-TRM Outlet Node,           !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  1,                                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  4: VAV-23210-TrmHeat 17,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  B-11 - HotWater Demand Splitter Outlet Node 16, !- Water Inlet Node Name
  4: VAV-23210-TrmHeat 17 Water Outlet Node, !- Water Outlet Node Name
  4: VAV-23210-TRM Damper Outlet,         !- Air Inlet Node Name
  4: VAV-23210-TRM Outlet Node,           !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  0.293071070172222,                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  17-4: VAV-23 Equipment List,            !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU 4: VAV-23210-TRM,                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  17-4: VAV-23,                           !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  17-4: VAV-23 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  17-4: VAV-23 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  17-4: VAV-23 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  17-4: VAV-23 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  18-4: VAV-24,                           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  773.347238850816,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  E/Right232,                             !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  0, -8.3762088, 13.31976,                !- X,Y,Z Vertex 3 {m}
  0, -8.3762088, 17.43456;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right 3*14233,                          !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  E/Right232,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 15.29507736,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  0, -1.9754088, 13.31976,                !- X,Y,Z Vertex 3 {m}
  0, -1.9754088, 15.29507736;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface230,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.42138, 3.42138, 13.31976,            !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -3.42138, -3.42138, 13.31976,           !- X,Y,Z Vertex 3 {m}
  -6.84276, 0, 13.31976;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface235,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.7512224, 2.7432, 13.31976,           !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -2.7432, -4.7512224, 13.31976,          !- X,Y,Z Vertex 3 {m}
  -7.4944224, -2.0080224, 13.31976;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface238,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.0455616, 0.8159496, 13.31976,        !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -0.8159496, -3.0455616, 13.31976,       !- X,Y,Z Vertex 3 {m}
  -3.8615112, -2.229612, 13.31976;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface241,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.31976,                         !- X,Y,Z Vertex 1 {m}
  0, -3.2256984, 13.31976,                !- X,Y,Z Vertex 2 {m}
  -3.2256984, -3.2256984, 13.31976,       !- X,Y,Z Vertex 3 {m}
  -3.2256984, 0, 13.31976;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface244,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.31976,                         !- X,Y,Z Vertex 1 {m}
  0.611124, -2.2805136, 13.31976,         !- X,Y,Z Vertex 2 {m}
  -1.6693896, -2.8916376, 13.31976,       !- X,Y,Z Vertex 3 {m}
  -2.2805136, -0.611124, 13.31976;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface247,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.31976,                         !- X,Y,Z Vertex 1 {m}
  1.8726912, -3.2436816, 13.31976,        !- X,Y,Z Vertex 2 {m}
  -1.3709904, -5.1163728, 13.31976,       !- X,Y,Z Vertex 3 {m}
  -3.2436816, -1.8726912, 13.31976;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface250,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.31976,                         !- X,Y,Z Vertex 1 {m}
  1.6273272, -1.6273272, 13.31976,        !- X,Y,Z Vertex 2 {m}
  0, -3.2546544, 13.31976,                !- X,Y,Z Vertex 3 {m}
  -1.6273272, -1.6273272, 13.31976;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface253,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.31976,                         !- X,Y,Z Vertex 1 {m}
  1.9754088, -1.1405616, 13.31976,        !- X,Y,Z Vertex 2 {m}
  0.8348472, -3.1159704, 13.31976,        !- X,Y,Z Vertex 3 {m}
  -1.1405616, -1.9754088, 13.31976;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface256,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.31976,                         !- X,Y,Z Vertex 1 {m}
  5.5315104, -1.4822424, 13.31976,        !- X,Y,Z Vertex 2 {m}
  4.049268, -7.0137528, 13.31976,         !- X,Y,Z Vertex 3 {m}
  -1.4822424, -5.5315104, 13.31976;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface261,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6366664, 0, 13.31976,                 !- X,Y,Z Vertex 1 {m}
  5.6366664, -5.6366664, 13.31976,        !- X,Y,Z Vertex 2 {m}
  0, -5.6366664, 13.31976,                !- X,Y,Z Vertex 3 {m}
  0, 0, 13.31976;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface265,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2562272, 1.1405616, 13.31976,         !- X,Y,Z Vertex 1 {m}
  5.3967888, -3.1156656, 13.31976,        !- X,Y,Z Vertex 2 {m}
  1.1405616, -4.2562272, 13.31976,        !- X,Y,Z Vertex 3 {m}
  0, 0, 13.31976;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back231,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  3.7929312, 0, 13.31976,                 !- X,Y,Z Vertex 3 {m}
  3.7929312, 0, 17.43456;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back248,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  2.2917912, 0, 13.31976,                 !- X,Y,Z Vertex 3 {m}
  2.2917912, 0, 17.43456;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back262,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  3.2738568, 0, 13.31976,                 !- X,Y,Z Vertex 3 {m}
  3.2738568, 0, 17.43456;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof229,                                !- Name
  Roof,                                   !- Surface Type
  R-30 CRRC roof 2  concret202,           !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8387, 0, 17.43456,                    !- X,Y,Z Vertex 1 {m}
  4.8387, 4.8387, 17.43456,               !- X,Y,Z Vertex 2 {m}
  0, 4.8387, 17.43456,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof234,                                !- Name
  Roof,                                   !- Surface Type
  R-30 CRRC roof 2  concret202,           !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 17.43456,                    !- X,Y,Z Vertex 1 {m}
  5.4864, 5.4864, 17.43456,               !- X,Y,Z Vertex 2 {m}
  0, 5.4864, 17.43456,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof237,                                !- Name
  Roof,                                   !- Surface Type
  R-30 CRRC roof 2  concret202,           !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1528512, 0, 17.43456,                 !- X,Y,Z Vertex 1 {m}
  3.1528512, 3.1528512, 17.43456,         !- X,Y,Z Vertex 2 {m}
  0, 3.1528512, 17.43456,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof240,                                !- Name
  Roof,                                   !- Surface Type
  R-30 CRRC roof 2  concret202,           !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2256984, 0, 17.43456,                 !- X,Y,Z Vertex 1 {m}
  3.2256984, 3.2256984, 17.43456,         !- X,Y,Z Vertex 2 {m}
  0, 3.2256984, 17.43456,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof243,                                !- Name
  Roof,                                   !- Surface Type
  R-30 CRRC roof 2  concret202,           !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.3609808, 0, 17.43456,                 !- X,Y,Z Vertex 1 {m}
  2.3609808, 2.3609808, 17.43456,         !- X,Y,Z Vertex 2 {m}
  0, 2.3609808, 17.43456,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof246,                                !- Name
  Roof,                                   !- Surface Type
  R-30 CRRC roof 2  concret202,           !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.7453824, 0, 17.43456,                 !- X,Y,Z Vertex 1 {m}
  3.7453824, 3.7453824, 17.43456,         !- X,Y,Z Vertex 2 {m}
  0, 3.7453824, 17.43456,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof249,                                !- Name
  Roof,                                   !- Surface Type
  R-30 CRRC roof 2  concret202,           !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30124, 0, 17.43456,                   !- X,Y,Z Vertex 1 {m}
  2.30124, 2.30124, 17.43456,             !- X,Y,Z Vertex 2 {m}
  0, 2.30124, 17.43456,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof252,                                !- Name
  Roof,                                   !- Surface Type
  R-30 CRRC roof 2  concret202,           !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.2808184, 0, 17.43456,                 !- X,Y,Z Vertex 1 {m}
  2.2808184, 2.2808184, 17.43456,         !- X,Y,Z Vertex 2 {m}
  0, 2.2808184, 17.43456,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof255,                                !- Name
  Roof,                                   !- Surface Type
  R-30 CRRC roof 2  concret202,           !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7265824, 0, 17.43456,                 !- X,Y,Z Vertex 1 {m}
  5.7265824, 5.7265824, 17.43456,         !- X,Y,Z Vertex 2 {m}
  0, 5.7265824, 17.43456,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof260,                                !- Name
  Roof,                                   !- Surface Type
  R-30 CRRC roof 2  concret202,           !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 17.43456,                    !- X,Y,Z Vertex 1 {m}
  5.4864, 5.4864, 17.43456,               !- X,Y,Z Vertex 2 {m}
  0, 5.4864, 17.43456,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof264,                                !- Name
  Roof,                                   !- Surface Type
  R-30 CRRC roof 2  concret202,           !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.4064936, 0, 17.43456,                 !- X,Y,Z Vertex 1 {m}
  4.4064936, 4.4064936, 17.43456,         !- X,Y,Z Vertex 2 {m}
  0, 4.4064936, 17.43456,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SE/Right227,                            !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -3.0732984, -3.0732984, 13.31976,       !- X,Y,Z Vertex 3 {m}
  -3.0732984, -3.0732984, 17.43456;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Front 13.5*9.5228,                      !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  SE/Right227,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 16.7722296,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -2.4411432, -2.4411432, 13.31976,       !- X,Y,Z Vertex 3 {m}
  -2.4411432, -2.4411432, 16.7722296;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SE/Right259,                            !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -3.2409384, -3.2409384, 13.31976,       !- X,Y,Z Vertex 3 {m}
  -3.2409384, -3.2409384, 17.43456;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left236,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  0, 2.686812, 13.31976,                  !- X,Y,Z Vertex 3 {m}
  0, 2.686812, 17.43456;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left239,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  0, 2.7816048, 13.31976,                 !- X,Y,Z Vertex 3 {m}
  0, 2.7816048, 17.43456;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left242,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  0, 1.580388, 13.31976,                  !- X,Y,Z Vertex 3 {m}
  0, 1.580388, 17.43456;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left245,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  0, 3.7929312, 13.31976,                 !- X,Y,Z Vertex 3 {m}
  0, 3.7929312, 17.43456;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left251,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  0, 1.4225016, 13.31976,                 !- X,Y,Z Vertex 3 {m}
  0, 1.4225016, 17.43456;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left254,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  0, 2.5286208, 13.31976,                 !- X,Y,Z Vertex 3 {m}
  0, 2.5286208, 17.43456;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left257,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  0, 9.697212, 13.31976,                  !- X,Y,Z Vertex 3 {m}
  0, 9.697212, 17.43456;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left: 15*10258,                         !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  W/Left257,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 17.05276752,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  0, 3.7328856, 13.31976,                 !- X,Y,Z Vertex 3 {m}
  0, 3.7328856, 17.05276752;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left263,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  18-4: VAV-24,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  0, 7.3377552, 13.31976,                 !- X,Y,Z Vertex 3 {m}
  0, 7.3377552, 17.43456;                 !- X,Y,Z Vertex 4 {m}

People,
  S-18-4: VAV-24 People,                  !- Name
  18-4: VAV-24,                           !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  S-18-4: VAV-24 People Activity Level;   !- Activity Level Schedule Name

Lights,
  S-18-4: VAV-24 Regulated Lights,        !- Name
  18-4: VAV-24,                           !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.35261364967174,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-18-4: VAV-24 Recepticle Loads,        !- Name
  18-4: VAV-24,                           !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-18-4: VAV-24 Space Infiltration Design Flow Rate 1, !- Name
  18-4: VAV-24,                           !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  18-4: VAV-24 Thermostat,                !- Name
  18-4: VAV-24,                           !- Zone or ZoneList Name
  18-4: VAV-24 Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  18-4: VAV-24 Thermostat;                !- Control Name 1

Schedule:Compact,
  18-4: VAV-24 Thermostat Schedule,       !- Name
  18-4: VAV-24 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  18-4: VAV-24 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  18-4: VAV-24 Thermostat,                !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  18-4: VAV-24,                           !- Zone Name
  18-4: VAV-24 Equipment List,            !- Zone Conditioning Equipment List Name
  18-4: VAV-24 Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  18-4: VAV-24 Exhaust Node List,         !- Zone Air Exhaust Node or NodeList Name
  {e99a46eb-d2f2-47a4-b49e-4a2f827c1a04}, !- Zone Air Node Name
  18-4: VAV-24 Return Air Node;           !- Zone Return Air Node Name

NodeList,
  18-4: VAV-24 Inlet Node List,           !- Name
  4: VAV-24216-TRM Outlet Node;           !- Node Name 1

NodeList,
  18-4: VAV-24 Exhaust Node List,         !- Name
  18-4: VAV-24 PropExhFan Inlet Node;     !- Node Name 1

Fan:ZoneExhaust,
  18-4: VAV-24 PropExhFan,                !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  1098.100942983,                         !- Pressure Rise {Pa}
  0.2359737216,                           !- Maximum Flow Rate {m3/s}
  18-4: VAV-24 PropExhFan Inlet Node,     !- Air Inlet Node Name
  18-4: VAV-24 PropExhFan Outlet Node,    !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  On;                                     !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  ADU 4: VAV-24216-TRM,                   !- Name
  4: VAV-24216-TRM Outlet Node,           !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  4: VAV-24216-TRM;                       !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  4: VAV-24216-TRM,                       !- Name
  Always On,                              !- Availability Schedule Name
  4: VAV-24216-TRM Damper Outlet,         !- Damper Air Outlet Node Name
  AC(1)(2) Zone Splitter Outlet Node 16,  !- Air Inlet Node Name
  2.26534772736,                          !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.453069545472,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  4: VAV-24216-TrmHeat 18,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  4: VAV-24216-TRM Outlet Node,           !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  1,                                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  4: VAV-24216-TrmHeat 18,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  B-11 - HotWater Demand Splitter Outlet Node 17, !- Water Inlet Node Name
  4: VAV-24216-TrmHeat 18 Water Outlet Node, !- Water Outlet Node Name
  4: VAV-24216-TRM Damper Outlet,         !- Air Inlet Node Name
  4: VAV-24216-TRM Outlet Node,           !- Air Outlet Node Name
