  NominalCapacity,                        !- Performance Input Method
  0.293071070172222,                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  18-4: VAV-24 Equipment List,            !- Name
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  18-4: VAV-24 PropExhFan,                !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU 4: VAV-24216-TRM,                   !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  18-4: VAV-24,                           !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  18-4: VAV-24 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  18-4: VAV-24 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  18-4: VAV-24 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  18-4: VAV-24 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  19-4: VAV-25/27,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  501.165709408512,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Interior Surface270,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  19-4: VAV-25/27,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.5576136, 5.5180992, 13.31976,         !- X,Y,Z Vertex 1 {m}
  15.0757128, -4.0395144, 13.31976,       !- X,Y,Z Vertex 2 {m}
  5.5180992, -9.5576136, 13.31976,        !- X,Y,Z Vertex 3 {m}
  0, 0, 13.31976;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof268,                                !- Name
  Roof,                                   !- Surface Type
  R-30 CRRC roof 2  concret202,           !- Construction Name
  19-4: VAV-25/27,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.8007464, 0, 17.43456,                 !- X,Y,Z Vertex 1 {m}
  7.8007464, 7.8007464, 17.43456,         !- X,Y,Z Vertex 2 {m}
  0, 7.8007464, 17.43456,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof269,                                !- Name
  Roof,                                   !- Surface Type
  R-30 CRRC roof 2  concret202,           !- Construction Name
  19-4: VAV-25/27,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.8065376, 0, 17.43456,                 !- X,Y,Z Vertex 1 {m}
  7.8065376, 7.8065376, 17.43456,         !- X,Y,Z Vertex 2 {m}
  0, 7.8065376, 17.43456,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

People,
  S-19-4: VAV-25/27 People,               !- Name
  19-4: VAV-25/27,                        !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  S-19-4: VAV-25/27 People Activity Level; !- Activity Level Schedule Name

Lights,
  S-19-4: VAV-25/27 Regulated Lights,     !- Name
  19-4: VAV-25/27,                        !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.33361319500415,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-19-4: VAV-25/27 Recepticle Loads,     !- Name
  19-4: VAV-25/27,                        !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-19-4: VAV-25/27 Space Infiltration Design Flow Rate 1, !- Name
  19-4: VAV-25/27,                        !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  19-4: VAV-25/27 Thermostat,             !- Name
  19-4: VAV-25/27,                        !- Zone or ZoneList Name
  19-4: VAV-25/27 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  19-4: VAV-25/27 Thermostat;             !- Control Name 1

Schedule:Compact,
  19-4: VAV-25/27 Thermostat Schedule,    !- Name
  19-4: VAV-25/27 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  19-4: VAV-25/27 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  19-4: VAV-25/27 Thermostat,             !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  19-4: VAV-25/27,                        !- Zone Name
  19-4: VAV-25/27 Equipment List,         !- Zone Conditioning Equipment List Name
  19-4: VAV-25/27 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {f10f7d4b-5148-4b6b-9d72-60372b38b4ef}, !- Zone Air Node Name
  19-4: VAV-25/27 Return Air Node;        !- Zone Return Air Node Name

NodeList,
  19-4: VAV-25/27 Inlet Node List,        !- Name
  4: VAV-25/27266-TRM Outlet Node;        !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU 4: VAV-25/27266-TRM,                !- Name
  4: VAV-25/27266-TRM Outlet Node,        !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  4: VAV-25/27266-TRM;                    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  4: VAV-25/27266-TRM,                    !- Name
  Always On,                              !- Availability Schedule Name
  4: VAV-25/27266-TRM Damper Outlet,      !- Damper Air Outlet Node Name
  AC(1)(2) Zone Splitter Outlet Node 17,  !- Air Inlet Node Name
  0.9287925682176,                        !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.18575851364352,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  4: VAV-25/27266-TrmHeat 19,             !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  4: VAV-25/27266-TRM Outlet Node,        !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  1,                                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  4: VAV-25/27266-TrmHeat 19,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  B-11 - HotWater Demand Splitter Outlet Node 18, !- Water Inlet Node Name
  4: VAV-25/27266-TrmHeat 19 Water Outlet Node, !- Water Outlet Node Name
  4: VAV-25/27266-TRM Damper Outlet,      !- Air Inlet Node Name
  4: VAV-25/27266-TRM Outlet Node,        !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  0.293071070172222,                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  19-4: VAV-25/27 Equipment List,         !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU 4: VAV-25/27266-TRM,                !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  19-4: VAV-25/27,                        !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  19-4: VAV-25/27 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  19-4: VAV-25/27 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  19-4: VAV-25/27 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  19-4: VAV-25/27 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  2-1: VAV-3,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  338.329683081216,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  E/Right57,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  2-1: VAV-3,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  0, -8.0930496, 0.21336,                 !- X,Y,Z Vertex 3 {m}
  0, -8.0930496, 4.63296;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right 3*858,                            !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  E/Right57,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 1.706569104,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  0, -1.4932152, 0.21336,                 !- X,Y,Z Vertex 3 {m}
  0, -1.4932152, 1.706569104;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface53,                     !- Name
  Wall,                                   !- Surface Type
  interior wall54,                        !- Construction Name
  2-1: VAV-3,                             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  -2.093976, -0.1831848, 0.21336,         !- X,Y,Z Vertex 3 {m}
  -2.093976, -0.1831848, 4.63296;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back51,                               !- Name
  Wall,                                   !- Surface Type
  8  CMU20,                               !- Construction Name
  2-1: VAV-3,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  3.762756, 0, 0.21336,                   !- X,Y,Z Vertex 3 {m}
  3.762756, 0, 4.63296;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back55,                               !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  2-1: VAV-3,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  3.6155376, 0, 0.21336,                  !- X,Y,Z Vertex 3 {m}
  3.6155376, 0, 4.63296;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab-on-Grade52,                        !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade52 Slab On Grade26,        !- Construction Name
  2-1: VAV-3,                             !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.375148, 5.375148, 0.21336,            !- X,Y,Z Vertex 1 {m}
  5.375148, 0, 0.21336,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 3 {m}
  0, 5.375148, 0.21336;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab-on-Grade59,                        !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade59 Slab On Grade26,        !- Construction Name
  2-1: VAV-3,                             !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.212336, 7.2963024, 0.21336,           !- X,Y,Z Vertex 1 {m}
  5.7543192, 1.5419832, 0.21336,          !- X,Y,Z Vertex 2 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 3 {m}
  -1.5419832, 5.7543192, 0.21336;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab-on-Grade60,                        !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade60 Slab On Grade26,        !- Construction Name
  2-1: VAV-3,                             !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.2768072, 4.765548, 0.21336,           !- X,Y,Z Vertex 1 {m}
  3.0211776, 1.7443704, 0.21336,          !- X,Y,Z Vertex 2 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 3 {m}
  -1.7443704, 3.0211776, 0.21336;         !- X,Y,Z Vertex 4 {m}

People,
  S-2-1: VAV-3 People,                    !- Name
  2-1: VAV-3,                             !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  S-2-1: VAV-3 People Activity Level;     !- Activity Level Schedule Name

Lights,
  S-2-1: VAV-3 Regulated Lights,          !- Name
  2-1: VAV-3,                             !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.6968327408877,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-2-1: VAV-3 Recepticle Loads,          !- Name
  2-1: VAV-3,                             !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-2-1: VAV-3 Space Infiltration Design Flow Rate 1, !- Name
  2-1: VAV-3,                             !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  2-1: VAV-3 Thermostat,                  !- Name
  2-1: VAV-3,                             !- Zone or ZoneList Name
  2-1: VAV-3 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  2-1: VAV-3 Thermostat;                  !- Control Name 1

Schedule:Compact,
  2-1: VAV-3 Thermostat Schedule,         !- Name
  2-1: VAV-3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  2-1: VAV-3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  2-1: VAV-3 Thermostat,                  !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  2-1: VAV-3,                             !- Zone Name
  2-1: VAV-3 Equipment List,              !- Zone Conditioning Equipment List Name
  2-1: VAV-3 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {d7ae0cb8-7cfa-4e98-a475-b66b40cb0781}, !- Zone Air Node Name
  2-1: VAV-3 Return Air Node;             !- Zone Return Air Node Name

NodeList,
  2-1: VAV-3 Inlet Node List,             !- Name
  1: VAV-347-TRM Outlet Node;             !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU 1: VAV-347-TRM,                     !- Name
  1: VAV-347-TRM Outlet Node,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  1: VAV-347-TRM;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  1: VAV-347-TRM,                         !- Name
  Always On,                              !- Availability Schedule Name
  1: VAV-347-TRM Damper Outlet,           !- Damper Air Outlet Node Name
  AC(1)(2) Zone Splitter Outlet Node 2,   !- Air Inlet Node Name
  0.585214829568,                         !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.1170429659136,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  1: VAV-347-TrmHeat 4,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  1: VAV-347-TRM Outlet Node,             !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  1,                                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  1: VAV-347-TrmHeat 4,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  B-11 - HotWater Demand Splitter Outlet Node 3, !- Water Inlet Node Name
  1: VAV-347-TrmHeat 4 Water Outlet Node, !- Water Outlet Node Name
  1: VAV-347-TRM Damper Outlet,           !- Air Inlet Node Name
  1: VAV-347-TRM Outlet Node,             !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  0.293071070172222,                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  2-1: VAV-3 Equipment List,              !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU 1: VAV-347-TRM,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  2-1: VAV-3,                             !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2-1: VAV-3 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  2-1: VAV-3 Design Spec Zone Air Dist;   !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  2-1: VAV-3 Design Spec Zone Air Dist,   !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  2-1: VAV-3 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  20-4: VAV-26,                           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  293.589065465856,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  E/Right277,                             !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  20-4: VAV-26,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  0, -6.6379344, 13.31976,                !- X,Y,Z Vertex 3 {m}
  0, -6.6379344, 17.43456;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right 16.5*9.5278,                      !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  E/Right277,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 17.1364656,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  0, -3.8167056, 13.31976,                !- X,Y,Z Vertex 3 {m}
  0, -3.8167056, 17.1364656;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface279,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  20-4: VAV-26,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9334928, 4.9334928, 13.31976,         !- X,Y,Z Vertex 1 {m}
  9.8669856, 0, 13.31976,                 !- X,Y,Z Vertex 2 {m}
  4.9334928, -4.9334928, 13.31976,        !- X,Y,Z Vertex 3 {m}
  0, 0, 13.31976;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface283,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  20-4: VAV-26,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.380488, 4.1233344, 13.31976,          !- X,Y,Z Vertex 1 {m}
  6.5038224, 1.7428464, 13.31976,         !- X,Y,Z Vertex 2 {m}
  4.1233344, -2.380488, 13.31976,         !- X,Y,Z Vertex 3 {m}
  0, 0, 13.31976;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof276,                                !- Name
  Roof,                                   !- Surface Type
  R-30 CRRC roof 2  concret202,           !- Construction Name
  20-4: VAV-26,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.9771768, 0, 17.43456,                 !- X,Y,Z Vertex 1 {m}
  6.9771768, 6.9771768, 17.43456,         !- X,Y,Z Vertex 2 {m}
  0, 6.9771768, 17.43456,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof282,                                !- Name
  Roof,                                   !- Surface Type
  R-30 CRRC roof 2  concret202,           !- Construction Name
  20-4: VAV-26,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.760976, 0, 17.43456,                  !- X,Y,Z Vertex 1 {m}
  4.760976, 4.760976, 17.43456,           !- X,Y,Z Vertex 2 {m}
  0, 4.760976, 17.43456,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SE/Right274,                            !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  20-4: VAV-26,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -3.761232, -3.761232, 13.31976,         !- X,Y,Z Vertex 3 {m}
  -3.761232, -3.761232, 17.43456;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Front 16.5*9.5275,                      !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  SE/Right274,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 17.1364656,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -2.6986992, -2.6986992, 13.31976,       !- X,Y,Z Vertex 3 {m}
  -2.6986992, -2.6986992, 17.1364656;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SE/Right280,                            !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  20-4: VAV-26,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -3.0397704, -3.0397704, 13.31976,       !- X,Y,Z Vertex 3 {m}
  -3.0397704, -3.0397704, 17.43456;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Front 13*9.5281,                        !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  SE/Right280,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 16.70703288,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -2.3951184, -2.3951184, 13.31976,       !- X,Y,Z Vertex 3 {m}
  -2.3951184, -2.3951184, 16.70703288;    !- X,Y,Z Vertex 4 {m}

People,
  S-20-4: VAV-26 People,                  !- Name
  20-4: VAV-26,                           !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.358814953741019,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  S-20-4: VAV-26 People Activity Level;   !- Activity Level Schedule Name

Lights,
  S-20-4: VAV-26 Regulated Lights,        !- Name
  20-4: VAV-26,                           !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.03646640626614,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-20-4: VAV-26 Recepticle Loads,        !- Name
  20-4: VAV-26,                           !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-20-4: VAV-26 Space Infiltration Design Flow Rate 1, !- Name
  20-4: VAV-26,                           !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  20-4: VAV-26 Thermostat,                !- Name
  20-4: VAV-26,                           !- Zone or ZoneList Name
  20-4: VAV-26 Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  20-4: VAV-26 Thermostat;                !- Control Name 1

Schedule:Compact,
  20-4: VAV-26 Thermostat Schedule,       !- Name
  20-4: VAV-26 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  20-4: VAV-26 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  20-4: VAV-26 Thermostat,                !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  20-4: VAV-26,                           !- Zone Name
  20-4: VAV-26 Equipment List,            !- Zone Conditioning Equipment List Name
  20-4: VAV-26 Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {2b4dbf5f-90d9-4544-bf10-a4965ef5aba5}, !- Zone Air Node Name
  20-4: VAV-26 Return Air Node;           !- Zone Return Air Node Name

NodeList,
  20-4: VAV-26 Inlet Node List,           !- Name
  4: VAV-26271-TRM Outlet Node;           !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU 4: VAV-26271-TRM,                   !- Name
  4: VAV-26271-TRM Outlet Node,           !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  4: VAV-26271-TRM;                       !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  4: VAV-26271-TRM,                       !- Name
  Always On,                              !- Availability Schedule Name
  4: VAV-26271-TRM Damper Outlet,         !- Damper Air Outlet Node Name
  AC(1)(2) Zone Splitter Outlet Node 18,  !- Air Inlet Node Name
  1.236502301184,                         !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.2473004602368,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  4: VAV-26271-TrmHeat 20,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  4: VAV-26271-TRM Outlet Node,           !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  1,                                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  4: VAV-26271-TrmHeat 20,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  B-11 - HotWater Demand Splitter Outlet Node 19, !- Water Inlet Node Name
  4: VAV-26271-TrmHeat 20 Water Outlet Node, !- Water Outlet Node Name
  4: VAV-26271-TRM Damper Outlet,         !- Air Inlet Node Name
  4: VAV-26271-TRM Outlet Node,           !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  0.293071070172222,                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  20-4: VAV-26 Equipment List,            !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU 4: VAV-26271-TRM,                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  20-4: VAV-26,                           !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  20-4: VAV-26 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  20-4: VAV-26 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  20-4: VAV-26 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  20-4: VAV-26 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  21-4: VAV-28,                           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  92.511137816064,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Interior Surface287,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  21-4: VAV-28,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.115568, 4.163568, 13.31976,           !- X,Y,Z Vertex 1 {m}
  5.279136, 3.048, 13.31976,              !- X,Y,Z Vertex 2 {m}
  4.163568, -1.115568, 13.31976,          !- X,Y,Z Vertex 3 {m}
  0, 0, 13.31976;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface288,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  21-4: VAV-28,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.9754088, 1.9754088, 13.31976,         !- X,Y,Z Vertex 1 {m}
  1.9754088, 0, 13.31976,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 3 {m}
  0, 1.9754088, 13.31976;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof286,                                !- Name
  Roof,                                   !- Surface Type
  R-30 CRRC roof 2  concret202,           !- Construction Name
  21-4: VAV-28,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.7414688, 0, 17.43456,                 !- X,Y,Z Vertex 1 {m}
  4.7414688, 4.7414688, 17.43456,         !- X,Y,Z Vertex 2 {m}
  0, 4.7414688, 17.43456,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

People,
  S-21-4: VAV-28 People,                  !- Name
  21-4: VAV-28,                           !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.358814953741019,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  S-21-4: VAV-28 People Activity Level;   !- Activity Level Schedule Name

Lights,
  S-21-4: VAV-28 Regulated Lights,        !- Name
  21-4: VAV-28,                           !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.40496801826936,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-21-4: VAV-28 Recepticle Loads,        !- Name
  21-4: VAV-28,                           !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-21-4: VAV-28 Space Infiltration Design Flow Rate 1, !- Name
  21-4: VAV-28,                           !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  21-4: VAV-28 Thermostat,                !- Name
  21-4: VAV-28,                           !- Zone or ZoneList Name
  21-4: VAV-28 Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  21-4: VAV-28 Thermostat;                !- Control Name 1

Schedule:Compact,
  21-4: VAV-28 Thermostat Schedule,       !- Name
  21-4: VAV-28 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  21-4: VAV-28 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  21-4: VAV-28 Thermostat,                !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  21-4: VAV-28,                           !- Zone Name
  21-4: VAV-28 Equipment List,            !- Zone Conditioning Equipment List Name
  21-4: VAV-28 Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {1a29c777-5504-4d52-9619-6ca5680bdca3}, !- Zone Air Node Name
  21-4: VAV-28 Return Air Node;           !- Zone Return Air Node Name

NodeList,
  21-4: VAV-28 Inlet Node List,           !- Name
  4: VAV-28284-TRM Outlet Node;           !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU 4: VAV-28284-TRM,                   !- Name
  4: VAV-28284-TRM Outlet Node,           !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  4: VAV-28284-TRM;                       !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  4: VAV-28284-TRM,                       !- Name
  Always On,                              !- Availability Schedule Name
  4: VAV-28284-TRM Damper Outlet,         !- Damper Air Outlet Node Name
  AC(1)(2) Zone Splitter Outlet Node 19,  !- Air Inlet Node Name
  0.571056406272,                         !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.1142112812544,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  4: VAV-28284-TrmHeat 21,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  4: VAV-28284-TRM Outlet Node,           !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  1,                                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  4: VAV-28284-TrmHeat 21,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  B-11 - HotWater Demand Splitter Outlet Node 20, !- Water Inlet Node Name
  4: VAV-28284-TrmHeat 21 Water Outlet Node, !- Water Outlet Node Name
  4: VAV-28284-TRM Damper Outlet,         !- Air Inlet Node Name
  4: VAV-28284-TRM Outlet Node,           !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  0.293071070172222,                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  21-4: VAV-28 Equipment List,            !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU 4: VAV-28284-TRM,                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  21-4: VAV-28,                           !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  21-4: VAV-28 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  21-4: VAV-28 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  21-4: VAV-28 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  21-4: VAV-28 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  22-4: VAV-29,                           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  517.98591628416,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Interior Surface296,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  22-4: VAV-29,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.4255376, 12.8613408, 13.31976,        !- X,Y,Z Vertex 1 {m}
  10.1434392, 2.7179016, 13.31976,        !- X,Y,Z Vertex 2 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 3 {m}
  -2.7179016, 10.1434392, 13.31976;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface299,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  22-4: VAV-29,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6693408, 2.4981408, 13.31976,         !- X,Y,Z Vertex 1 {m}
  1.5837408, 0.9144, 13.31976,            !- X,Y,Z Vertex 2 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 3 {m}
  -0.9144, 1.5837408, 13.31976;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface302,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  22-4: VAV-29,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9523904, 13.31976,                 !- X,Y,Z Vertex 1 {m}
  2.4761952, 2.4761952, 13.31976,         !- X,Y,Z Vertex 2 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 3 {m}
  -2.4761952, 2.4761952, 13.31976;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back293,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  22-4: VAV-29,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  14.4767808, 0, 13.31976,                !- X,Y,Z Vertex 3 {m}
  14.4767808, 0, 17.43456;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Back 60*8294,                           !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  N/Back293,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  10.8374688, 0, 13.31976,                !- X,Y,Z Vertex 3 {m}
  10.8374688, 0, 17.43456;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back297,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  22-4: VAV-29,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  1.453896, 0, 13.31976,                  !- X,Y,Z Vertex 3 {m}
  1.453896, 0, 17.43456;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof295,                                !- Name
  Roof,                                   !- Surface Type
  R-30 CRRC roof 2  concret202,           !- Construction Name
  22-4: VAV-29,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5012744, 0, 17.43456,                !- X,Y,Z Vertex 1 {m}
  10.5012744, 10.5012744, 17.43456,       !- X,Y,Z Vertex 2 {m}
  0, 10.5012744, 17.43456,                !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof298,                                !- Name
  Roof,                                   !- Surface Type
  R-30 CRRC roof 2  concret202,           !- Construction Name
  22-4: VAV-29,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 17.43456,                    !- X,Y,Z Vertex 1 {m}
  1.8288, 1.8288, 17.43456,               !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 17.43456,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof301,                                !- Name
  Roof,                                   !- Surface Type
  R-30 CRRC roof 2  concret202,           !- Construction Name
  22-4: VAV-29,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5018472, 0, 17.43456,                 !- X,Y,Z Vertex 1 {m}
  3.5018472, 3.5018472, 17.43456,         !- X,Y,Z Vertex 2 {m}
  0, 3.5018472, 17.43456,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left300,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  22-4: VAV-29,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  0, 3.3189672, 13.31976,                 !- X,Y,Z Vertex 3 {m}
  0, 3.3189672, 17.43456;                 !- X,Y,Z Vertex 4 {m}

People,
  S-22-4: VAV-29 People,                  !- Name
  22-4: VAV-29,                           !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.358814953741019,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  S-22-4: VAV-29 People Activity Level;   !- Activity Level Schedule Name

Lights,
  S-22-4: VAV-29 Regulated Lights,        !- Name
  22-4: VAV-29,                           !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.73597849973476,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-22-4: VAV-29 Recepticle Loads,        !- Name
  22-4: VAV-29,                           !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-22-4: VAV-29 Space Infiltration Design Flow Rate 1, !- Name
  22-4: VAV-29,                           !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  22-4: VAV-29 Thermostat,                !- Name
  22-4: VAV-29,                           !- Zone or ZoneList Name
  22-4: VAV-29 Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  22-4: VAV-29 Thermostat;                !- Control Name 1

Schedule:Compact,
  22-4: VAV-29 Thermostat Schedule,       !- Name
  22-4: VAV-29 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  22-4: VAV-29 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  22-4: VAV-29 Thermostat,                !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  22-4: VAV-29,                           !- Zone Name
  22-4: VAV-29 Equipment List,            !- Zone Conditioning Equipment List Name
  22-4: VAV-29 Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  22-4: VAV-29 Exhaust Node List,         !- Zone Air Exhaust Node or NodeList Name
  {22814584-c401-4a27-841c-3555870f0cc8}, !- Zone Air Node Name
  22-4: VAV-29 Return Air Node;           !- Zone Return Air Node Name

NodeList,
  22-4: VAV-29 Inlet Node List,           !- Name
  4: VAV-29289-TRM Outlet Node;           !- Node Name 1

NodeList,
  22-4: VAV-29 Exhaust Node List,         !- Name
  22-4: VAV-29 PropExhFan Inlet Node;     !- Node Name 1

Fan:ZoneExhaust,
  22-4: VAV-29 PropExhFan,                !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  1098.100942983,                         !- Pressure Rise {Pa}
  0.09438948864,                          !- Maximum Flow Rate {m3/s}
  22-4: VAV-29 PropExhFan Inlet Node,     !- Air Inlet Node Name
  22-4: VAV-29 PropExhFan Outlet Node,    !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  On;                                     !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  ADU 4: VAV-29289-TRM,                   !- Name
  4: VAV-29289-TRM Outlet Node,           !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  4: VAV-29289-TRM;                       !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  4: VAV-29289-TRM,                       !- Name
  Always On,                              !- Availability Schedule Name
  4: VAV-29289-TRM Damper Outlet,         !- Damper Air Outlet Node Name
  AC(1)(2) Zone Splitter Outlet Node 20,  !- Air Inlet Node Name
  0.962772784128,                         !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.1925545568256,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  4: VAV-29289-TrmHeat 22,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  4: VAV-29289-TRM Outlet Node,           !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  1,                                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  4: VAV-29289-TrmHeat 22,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  B-11 - HotWater Demand Splitter Outlet Node 21, !- Water Inlet Node Name
  4: VAV-29289-TrmHeat 22 Water Outlet Node, !- Water Outlet Node Name
  4: VAV-29289-TRM Damper Outlet,         !- Air Inlet Node Name
  4: VAV-29289-TRM Outlet Node,           !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  0.293071070172222,                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  22-4: VAV-29 Equipment List,            !- Name
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  22-4: VAV-29 PropExhFan,                !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU 4: VAV-29289-TRM,                   !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  22-4: VAV-29,                           !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  22-4: VAV-29 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  22-4: VAV-29 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  22-4: VAV-29 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  22-4: VAV-29 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  23-4: VAV-30,                           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  50.460620626944,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Interior Surface306,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  23-4: VAV-30,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.115568, 4.163568, 13.31976,          !- X,Y,Z Vertex 1 {m}
  1.524, 2.639568, 13.31976,              !- X,Y,Z Vertex 2 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 3 {m}
  -2.639568, 1.524, 13.31976;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface307,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  23-4: VAV-30,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.2192, 2.1116544, 13.31976,           !- X,Y,Z Vertex 1 {m}
  0.4462272, 1.6654272, 13.31976,         !- X,Y,Z Vertex 2 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 3 {m}
  -1.6654272, 0.4462272, 13.31976;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof305,                                !- Name
  Roof,                                   !- Surface Type
  R-30 CRRC roof 2  concret202,           !- Construction Name
  23-4: VAV-30,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5018472, 0, 17.43456,                 !- X,Y,Z Vertex 1 {m}
  3.5018472, 3.5018472, 17.43456,         !- X,Y,Z Vertex 2 {m}
  0, 3.5018472, 17.43456,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

People,
  S-23-4: VAV-30 People,                  !- Name
  23-4: VAV-30,                           !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.358814953741019,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  S-23-4: VAV-30 People Activity Level;   !- Activity Level Schedule Name

Lights,
  S-23-4: VAV-30 Regulated Lights,        !- Name
  23-4: VAV-30,                           !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.87122875634639,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-23-4: VAV-30 Recepticle Loads,        !- Name
  23-4: VAV-30,                           !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-23-4: VAV-30 Space Infiltration Design Flow Rate 1, !- Name
  23-4: VAV-30,                           !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  23-4: VAV-30 Thermostat,                !- Name
  23-4: VAV-30,                           !- Zone or ZoneList Name
  23-4: VAV-30 Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  23-4: VAV-30 Thermostat;                !- Control Name 1

Schedule:Compact,
  23-4: VAV-30 Thermostat Schedule,       !- Name
  23-4: VAV-30 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  23-4: VAV-30 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  23-4: VAV-30 Thermostat,                !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  23-4: VAV-30,                           !- Zone Name
  23-4: VAV-30 Equipment List,            !- Zone Conditioning Equipment List Name
  23-4: VAV-30 Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {335bcc94-6b2a-4071-a097-fed0f5944e5f}, !- Zone Air Node Name
  23-4: VAV-30 Return Air Node;           !- Zone Return Air Node Name

NodeList,
  23-4: VAV-30 Inlet Node List,           !- Name
  4: VAV-30303-TRM Outlet Node;           !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU 4: VAV-30303-TRM,                   !- Name
  4: VAV-30303-TRM Outlet Node,           !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  4: VAV-30303-TRM;                       !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  4: VAV-30303-TRM,                       !- Name
  Always On,                              !- Availability Schedule Name
  4: VAV-30303-TRM Damper Outlet,         !- Damper Air Outlet Node Name
  AC(1)(2) Zone Splitter Outlet Node 21,  !- Air Inlet Node Name
  0.311485312512,                         !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0622970625024,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  4: VAV-30303-TrmHeat 23,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  4: VAV-30303-TRM Outlet Node,           !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  1,                                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  4: VAV-30303-TrmHeat 23,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  B-11 - HotWater Demand Splitter Outlet Node 22, !- Water Inlet Node Name
  4: VAV-30303-TrmHeat 23 Water Outlet Node, !- Water Outlet Node Name
  4: VAV-30303-TRM Damper Outlet,         !- Air Inlet Node Name
  4: VAV-30303-TRM Outlet Node,           !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  0.293071070172222,                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  23-4: VAV-30 Equipment List,            !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU 4: VAV-30303-TRM,                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  23-4: VAV-30,                           !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  23-4: VAV-30 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  23-4: VAV-30 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  23-4: VAV-30 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  23-4: VAV-30 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  24-4: VAV-31,                           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  97.863021821952,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Interior Surface314,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  24-4: VAV-31,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.8768, 13.31976,                    !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -4.8768, 0, 13.31976,                   !- X,Y,Z Vertex 3 {m}
  -4.8768, 4.8768, 13.31976;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back310,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  24-4: VAV-31,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  5.6897016, 0, 13.31976,                 !- X,Y,Z Vertex 3 {m}
  5.6897016, 0, 17.43456;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof313,                                !- Name
  Roof,                                   !- Surface Type
  R-30 CRRC roof 2  concret202,           !- Construction Name
  24-4: VAV-31,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 0, 17.43456,                    !- X,Y,Z Vertex 1 {m}
  4.8768, 4.8768, 17.43456,               !- X,Y,Z Vertex 2 {m}
  0, 4.8768, 17.43456,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left311,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  24-4: VAV-31,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.43456,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  0, 4.1090088, 13.31976,                 !- X,Y,Z Vertex 3 {m}
  0, 4.1090088, 17.43456;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left: 24*3312,                          !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  W/Left311,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 15.90607944,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  0, 2.586228, 13.31976,                  !- X,Y,Z Vertex 3 {m}
  0, 2.586228, 15.90607944;               !- X,Y,Z Vertex 4 {m}

People,
  S-24-4: VAV-31 People,                  !- Name
  24-4: VAV-31,                           !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.358814953741019,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  S-24-4: VAV-31 People Activity Level;   !- Activity Level Schedule Name

Lights,
  S-24-4: VAV-31 Regulated Lights,        !- Name
  24-4: VAV-31,                           !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.0546996093992,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-24-4: VAV-31 Recepticle Loads,        !- Name
  24-4: VAV-31,                           !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-24-4: VAV-31 Space Infiltration Design Flow Rate 1, !- Name
  24-4: VAV-31,                           !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  24-4: VAV-31 Thermostat,                !- Name
  24-4: VAV-31,                           !- Zone or ZoneList Name
  24-4: VAV-31 Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  24-4: VAV-31 Thermostat;                !- Control Name 1

Schedule:Compact,
  24-4: VAV-31 Thermostat Schedule,       !- Name
  24-4: VAV-31 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  24-4: VAV-31 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  24-4: VAV-31 Thermostat,                !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  24-4: VAV-31,                           !- Zone Name
  24-4: VAV-31 Equipment List,            !- Zone Conditioning Equipment List Name
  24-4: VAV-31 Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {5c2cd734-5411-4b55-8816-e1f6084f9041}, !- Zone Air Node Name
  24-4: VAV-31 Return Air Node;           !- Zone Return Air Node Name

NodeList,
  24-4: VAV-31 Inlet Node List,           !- Name
  4: VAV-31308-TRM Outlet Node;           !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU 4: VAV-31308-TRM,                   !- Name
  4: VAV-31308-TRM Outlet Node,           !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  4: VAV-31308-TRM;                       !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  4: VAV-31308-TRM,                       !- Name
  Always On,                              !- Availability Schedule Name
  4: VAV-31308-TRM Damper Outlet,         !- Damper Air Outlet Node Name
  AC(1)(2) Zone Splitter Outlet Node 22,  !- Air Inlet Node Name
  0.604092727296,                         !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.1208185454592,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  4: VAV-31308-TrmHeat 24,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  4: VAV-31308-TRM Outlet Node,           !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  1,                                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  4: VAV-31308-TrmHeat 24,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  B-11 - HotWater Demand Splitter Outlet Node 23, !- Water Inlet Node Name
  4: VAV-31308-TrmHeat 24 Water Outlet Node, !- Water Outlet Node Name
  4: VAV-31308-TRM Damper Outlet,         !- Air Inlet Node Name
  4: VAV-31308-TRM Outlet Node,           !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  0.293071070172222,                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  24-4: VAV-31 Equipment List,            !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU 4: VAV-31308-TRM,                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  24-4: VAV-31,                           !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  24-4: VAV-31 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  24-4: VAV-31 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  24-4: VAV-31 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  24-4: VAV-31 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  25-4:VAV-32,                            !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  96.333912105984,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Interior Surface318,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  25-4:VAV-32,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.115568, 4.163568, 13.31976,          !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -4.163568, -1.115568, 13.31976,         !- X,Y,Z Vertex 3 {m}
  -5.279136, 3.048, 13.31976;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface319,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  25-4:VAV-32,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.0991088, 1.903476, 13.31976,         !- X,Y,Z Vertex 1 {m}
  0, 0, 13.31976,                         !- X,Y,Z Vertex 2 {m}
  -1.903476, -1.0991088, 13.31976,        !- X,Y,Z Vertex 3 {m}
  -3.0025848, 0.8043672, 13.31976;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof317,                                !- Name
  Roof,                                   !- Surface Type
  R-30 CRRC roof 2  concret202,           !- Construction Name
  25-4:VAV-32,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8387, 0, 17.43456,                    !- X,Y,Z Vertex 1 {m}
  4.8387, 4.8387, 17.43456,               !- X,Y,Z Vertex 2 {m}
  0, 4.8387, 17.43456,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 17.43456;                         !- X,Y,Z Vertex 4 {m}

People,
  S-25-4:VAV-32 People,                   !- Name
  25-4:VAV-32,                            !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  S-25-4:VAV-32 People Activity Level;    !- Activity Level Schedule Name

Lights,
  S-25-4:VAV-32 Regulated Lights,         !- Name
  25-4:VAV-32,                            !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.12566650133299,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-25-4:VAV-32 Recepticle Loads,         !- Name
  25-4:VAV-32,                            !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-25-4:VAV-32 Space Infiltration Design Flow Rate 1, !- Name
  25-4:VAV-32,                            !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  25-4:VAV-32 Thermostat,                 !- Name
  25-4:VAV-32,                            !- Zone or ZoneList Name
  25-4:VAV-32 Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  25-4:VAV-32 Thermostat;                 !- Control Name 1

Schedule:Compact,
  25-4:VAV-32 Thermostat Schedule,        !- Name
  25-4:VAV-32 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  25-4:VAV-32 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  25-4:VAV-32 Thermostat,                 !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  25-4:VAV-32,                            !- Zone Name
  25-4:VAV-32 Equipment List,             !- Zone Conditioning Equipment List Name
  25-4:VAV-32 Inlet Node List,            !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {786e872e-b485-4ba7-bad6-76ade67bc945}, !- Zone Air Node Name
  25-4:VAV-32 Return Air Node;            !- Zone Return Air Node Name

NodeList,
  25-4:VAV-32 Inlet Node List,            !- Name
  4:VAV-32315-TRM Outlet Node;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU 4:VAV-32315-TRM,                    !- Name
  4:VAV-32315-TRM Outlet Node,            !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  4:VAV-32315-TRM;                        !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  4:VAV-32315-TRM,                        !- Name
  Always On,                              !- Availability Schedule Name
  4:VAV-32315-TRM Damper Outlet,          !- Damper Air Outlet Node Name
  AC(1)(2) Zone Splitter Outlet Node 23,  !- Air Inlet Node Name
  0.179340028416,                         !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0358680056832,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  4:VAV-32315-TrmHeat 25,                 !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  4:VAV-32315-TRM Outlet Node,            !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  1,                                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  4:VAV-32315-TrmHeat 25,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  B-11 - HotWater Demand Splitter Outlet Node 24, !- Water Inlet Node Name
  4:VAV-32315-TrmHeat 25 Water Outlet Node, !- Water Outlet Node Name
  4:VAV-32315-TRM Damper Outlet,          !- Air Inlet Node Name
  4:VAV-32315-TRM Outlet Node,            !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  0.293071070172222,                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  25-4:VAV-32 Equipment List,             !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU 4:VAV-32315-TRM,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  25-4:VAV-32,                            !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  25-4:VAV-32 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  25-4:VAV-32 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  25-4:VAV-32 Design Spec Zone Air Dist,  !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  25-4:VAV-32 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  26-1: FC IT-1,                          !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  219.257343161856,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  N/Back327,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  26-1: FC IT-1,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  4.2882312, 0, 0.21336,                  !- X,Y,Z Vertex 3 {m}
  4.2882312, 0, 4.63296;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back329,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  26-1: FC IT-1,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  3.2604456, 0, 0.21336,                  !- X,Y,Z Vertex 3 {m}
  3.2604456, 0, 4.63296;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back333,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  26-1: FC IT-1,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  2.1336, 0, 0.21336,                     !- X,Y,Z Vertex 3 {m}
  2.1336, 0, 4.63296;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof334,                                !- Name
  Roof,                                   !- Surface Type
  R-30 CRRC roof 2  concret202,           !- Construction Name
  26-1: FC IT-1,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.3213568, 0, 4.63296,                  !- X,Y,Z Vertex 1 {m}
  2.3213568, 2.3213568, 4.63296,          !- X,Y,Z Vertex 2 {m}
  0, 2.3213568, 4.63296,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 4.63296;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab-on-Grade328,                       !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade328 Slab On Grade26,       !- Construction Name
  26-1: FC IT-1,                          !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.74726, 1.2719304, 0.21336,           !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  -1.2719304, -4.74726, 0.21336,          !- X,Y,Z Vertex 3 {m}
  -6.0191904, -3.4753296, 0.21336;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab-on-Grade330,                       !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade330 Slab On Grade26,       !- Construction Name
  26-1: FC IT-1,                          !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.21336,                          !- X,Y,Z Vertex 1 {m}
  0, -3.5804856, 0.21336,                 !- X,Y,Z Vertex 2 {m}
  -3.5804856, -3.5804856, 0.21336,        !- X,Y,Z Vertex 3 {m}
  -3.5804856, 0, 0.21336;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab-on-Grade332,                       !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade332 Slab On Grade26,       !- Construction Name
  26-1: FC IT-1,                          !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.21336,                          !- X,Y,Z Vertex 1 {m}
  0.6967728, -2.6002488, 0.21336,         !- X,Y,Z Vertex 2 {m}
  -1.903476, -3.2970216, 0.21336,         !- X,Y,Z Vertex 3 {m}
  -2.6002488, -0.6967728, 0.21336;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/left331,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  26-1: FC IT-1,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  0, 2.1022056, 0.21336,                  !- X,Y,Z Vertex 3 {m}
  0, 2.1022056, 4.63296;                  !- X,Y,Z Vertex 4 {m}

People,
  S-26-1: FC IT-1 People,                 !- Name
  26-1: FC IT-1,                          !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0161458656250646,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  S-26-1: FC IT-1 People Activity Level;  !- Activity Level Schedule Name

Lights,
  S-26-1: FC IT-1 Regulated Lights,       !- Name
  26-1: FC IT-1,                          !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.61216382154986,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-26-1: FC IT-1 Process Electric Loads, !- Name
  26-1: FC IT-1,                          !- Zone or ZoneList Name
  Healthcare Process7,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  191.895765735975,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  Process;                                !- End-Use Subcategory

ElectricEquipment,
  S-26-1: FC IT-1 Recepticle Loads,       !- Name
  26-1: FC IT-1,                          !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501291,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-26-1: FC IT-1 Space Infiltration Design Flow Rate 1, !- Name
  26-1: FC IT-1,                          !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  26-1: FC IT-1 Thermostat,               !- Name
  26-1: FC IT-1,                          !- Zone or ZoneList Name
  26-1: FC IT-1 Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  26-1: FC IT-1 Thermostat;               !- Control Name 1

Schedule:Compact,
  26-1: FC IT-1 Thermostat Schedule,      !- Name
  26-1: FC IT-1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  26-1: FC IT-1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  26-1: FC IT-1 Thermostat,               !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  26-1: FC IT-1,                          !- Zone Name
  26-1: FC IT-1 Equipment List,           !- Zone Conditioning Equipment List Name
  26-1: FC IT-1 Inlet Node List,          !- Zone Air Inlet Node or NodeList Name
  26-1: FC IT-1 Exhaust Node List,        !- Zone Air Exhaust Node or NodeList Name
  {45a6a2ec-2a72-429b-8630-4d94ccf7dadd}, !- Zone Air Node Name
  26-1: FC IT-1 Return Air Node;          !- Zone Return Air Node Name

NodeList,
  26-1: FC IT-1 Inlet Node List,          !- Name
  1: FC IT-1322-TRM Outlet Node;          !- Node Name 1

NodeList,
  26-1: FC IT-1 Exhaust Node List,        !- Name
  26-1: FC IT-1 PropExhFan Inlet Node;    !- Node Name 1

Fan:ZoneExhaust,
  26-1: FC IT-1 PropExhFan,               !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  219.6204376855,                         !- Pressure Rise {Pa}
  0.4719474432,                           !- Maximum Flow Rate {m3/s}
  26-1: FC IT-1 PropExhFan Inlet Node,    !- Air Inlet Node Name
  26-1: FC IT-1 PropExhFan Outlet Node,   !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  On;                                     !- Balanced Exhaust Fraction Schedule Name

AirTerminal:SingleDuct:Uncontrolled,
  1: FC IT-1322-TRM,                      !- Name
  Always On,                              !- Availability Schedule Name
  1: FC IT-1322-TRM Outlet Node,          !- Zone Supply Air Node Name
  0.4719474432;                           !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  26-1: FC IT-1 Equipment List,           !- Name
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  26-1: FC IT-1 PropExhFan,               !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 2
  1: FC IT-1322-TRM,                      !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  26-1: FC IT-1,                          !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  26-1: FC IT-1 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  26-1: FC IT-1 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  26-1: FC IT-1 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Year,
  FC IT-1 OACtrl Schedule,                !- Name
  OnOff,                                  !- Schedule Type Limits Name
  FC IT-1 OACtrl Schedule Week 1,         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  FC IT-1 OACtrl Schedule Week 1,         !- Name
  FC IT-1 OACtrl Schedule Week 1 Sunday,  !- Sunday Schedule:Day Name
  FC IT-1 OACtrl Schedule Week 1 Monday,  !- Monday Schedule:Day Name
  FC IT-1 OACtrl Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  FC IT-1 OACtrl Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  FC IT-1 OACtrl Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  FC IT-1 OACtrl Schedule Week 1 Friday,  !- Friday Schedule:Day Name
  FC IT-1 OACtrl Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  FC IT-1 OACtrl Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  FC IT-1 OACtrl Schedule Week 1 Summer,  !- SummerDesignDay Schedule:Day Name
  FC IT-1 OACtrl Schedule Week 1 Winter,  !- WinterDesignDay Schedule:Day Name
  FC IT-1 OACtrl Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  FC IT-1 OACtrl Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  FC IT-1 OACtrl Schedule Week 1 Sunday,  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0;                                      !- Value Until Time 23

Schedule:Day:Interval,
  FC IT-1 OACtrl Schedule Week 1 Monday,  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  1;                                      !- Value Until Time 23

Schedule:Day:Interval,
  FC IT-1 OACtrl Schedule Week 1 Tuesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  1;                                      !- Value Until Time 23

Schedule:Day:Interval,
  FC IT-1 OACtrl Schedule Week 1 Wednesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  1;                                      !- Value Until Time 23

Schedule:Day:Interval,
  FC IT-1 OACtrl Schedule Week 1 Thursday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  1;                                      !- Value Until Time 23

Schedule:Day:Interval,
  FC IT-1 OACtrl Schedule Week 1 Friday,  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  1;                                      !- Value Until Time 23

Schedule:Day:Interval,
  FC IT-1 OACtrl Schedule Week 1 Saturday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0;                                      !- Value Until Time 23

Schedule:Day:Interval,
  FC IT-1 OACtrl Schedule Week 1 Holiday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0;                                      !- Value Until Time 23

Schedule:Day:Interval,
  FC IT-1 OACtrl Schedule Week 1 Summer,  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  FC IT-1 OACtrl Schedule Week 1 Winter,  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  FC IT-1 OACtrl Schedule Week 1 Custom 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0;                                      !- Value Until Time 23

Schedule:Day:Interval,
  FC IT-1 OACtrl Schedule Week 1 Custom 2, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0;                                      !- Value Until Time 23

Controller:MechanicalVentilation,
  FC IT-1 OACtrl Mech Vent Controller,    !- Name
  FC IT-1 OACtrl Schedule,                !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  26-1: FC IT-1,                          !- Zone Name 1
  26-1: FC IT-1 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  26-1: FC IT-1 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  26-1: FC IT-1 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  27-1: UNCON ElecMech,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  55.840821479424,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Slab-on-Grade337,                       !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade337 Slab On Grade26,       !- Construction Name
  27-1: UNCON ElecMech,                   !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.21336,                          !- X,Y,Z Vertex 1 {m}
  1.2566904, -2.1765768, 0.21336,         !- X,Y,Z Vertex 2 {m}
  -0.9198864, -3.4332672, 0.21336,        !- X,Y,Z Vertex 3 {m}
  -2.1765768, -1.2566904, 0.21336;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab-on-Grade338,                       !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade338 Slab On Grade26,       !- Construction Name
  27-1: UNCON ElecMech,                   !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.21336,                          !- X,Y,Z Vertex 1 {m}
  1.7772888, -1.7772888, 0.21336,         !- X,Y,Z Vertex 2 {m}
  0, -3.5545776, 0.21336,                 !- X,Y,Z Vertex 3 {m}
  -1.7772888, -1.7772888, 0.21336;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/left336,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  27-1: UNCON ElecMech,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  0, 3.7206936, 0.21336,                  !- X,Y,Z Vertex 3 {m}
  0, 3.7206936, 4.63296;                  !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  S-27-1: UNCON ElecMech Space Infiltration Design Flow Rate 1, !- Name
  27-1: UNCON ElecMech,                   !- Zone or ZoneList Name
  On,                                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneHVAC:EquipmentConnections,
  27-1: UNCON ElecMech,                   !- Zone Name
  27-1: UNCON ElecMech Equipment List,    !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  27-1: UNCON ElecMech Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  {041ffc32-7556-45ba-9146-9a2337f2a3ae}, !- Zone Air Node Name
  27-1: UNCON ElecMech Return Air Node;   !- Zone Return Air Node Name

NodeList,
  27-1: UNCON ElecMech Exhaust Node List, !- Name
  27-1: UNCON ElecMech PropExhFan Inlet Node; !- Node Name 1

Fan:ZoneExhaust,
  27-1: UNCON ElecMech PropExhFan,        !- Name
  ,                                       !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  219.6204376855,                         !- Pressure Rise {Pa}
  0.2359737216,                           !- Maximum Flow Rate {m3/s}
  27-1: UNCON ElecMech PropExhFan Inlet Node, !- Air Inlet Node Name
  27-1: UNCON ElecMech PropExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  On;                                     !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:EquipmentList,
  27-1: UNCON ElecMech Equipment List,    !- Name
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  27-1: UNCON ElecMech PropExhFan,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  27-1: UNCON ElecMech,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  27-1: UNCON ElecMech Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  27-1: UNCON ElecMech Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  27-1: UNCON ElecMech Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  27-1: UNCON ElecMech Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  3-1: VAV-4/5,                           !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  488.60718794496,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  N/Back64,                               !- Name
  Wall,                                   !- Surface Type
  8  CMU20,                               !- Construction Name
  3-1: VAV-4/5,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  14.6514312, 0, 0.21336,                 !- X,Y,Z Vertex 3 {m}
  14.6514312, 0, 4.63296;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Back 30*365,                            !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  N/Back64,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 3.10493664,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  2.8916376, 0, 0.21336,                  !- X,Y,Z Vertex 3 {m}
  2.8916376, 0, 3.10493664;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab-on-Grade66,                        !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade66 Slab On Grade26,        !- Construction Name
  3-1: VAV-4/5,                           !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.8699728, 0.21336,                 !- X,Y,Z Vertex 1 {m}
  7.4349864, 7.4349864, 0.21336,          !- X,Y,Z Vertex 2 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 3 {m}
  -7.4349864, 7.4349864, 0.21336;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/left63,                               !- Name
  Wall,                                   !- Surface Type
  8  CMU20,                               !- Construction Name
  3-1: VAV-4/5,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  0, 7.6303632, 0.21336,                  !- X,Y,Z Vertex 3 {m}
  0, 7.6303632, 4.63296;                  !- X,Y,Z Vertex 4 {m}

People,
  S-3-1: VAV-4/5 People,                  !- Name
  3-1: VAV-4/5,                           !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  S-3-1: VAV-4/5 People Activity Level;   !- Activity Level Schedule Name

Lights,
  S-3-1: VAV-4/5 Regulated Lights,        !- Name
  3-1: VAV-4/5,                           !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.42718515992586,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-3-1: VAV-4/5 Recepticle Loads,        !- Name
  3-1: VAV-4/5,                           !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-3-1: VAV-4/5 Space Infiltration Design Flow Rate 1, !- Name
  3-1: VAV-4/5,                           !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  3-1: VAV-4/5 Thermostat,                !- Name
  3-1: VAV-4/5,                           !- Zone or ZoneList Name
  3-1: VAV-4/5 Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  3-1: VAV-4/5 Thermostat;                !- Control Name 1

Schedule:Compact,
  3-1: VAV-4/5 Thermostat Schedule,       !- Name
  3-1: VAV-4/5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  3-1: VAV-4/5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  3-1: VAV-4/5 Thermostat,                !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  3-1: VAV-4/5,                           !- Zone Name
  3-1: VAV-4/5 Equipment List,            !- Zone Conditioning Equipment List Name
  3-1: VAV-4/5 Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {c206bb95-f0dd-4fd9-835d-cb6849ca0f27}, !- Zone Air Node Name
  3-1: VAV-4/5 Return Air Node;           !- Zone Return Air Node Name

NodeList,
  3-1: VAV-4/5 Inlet Node List,           !- Name
  1: VAV-4/561-TRM Outlet Node;           !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU 1: VAV-4/561-TRM,                   !- Name
  1: VAV-4/561-TRM Outlet Node,           !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  1: VAV-4/561-TRM;                       !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  1: VAV-4/561-TRM,                       !- Name
  Always On,                              !- Availability Schedule Name
  1: VAV-4/561-TRM Damper Outlet,         !- Damper Air Outlet Node Name
  AC(1)(2) Zone Splitter Outlet Node 3,   !- Air Inlet Node Name
  0.8428981335552,                        !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.16857962671104,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  1: VAV-4/561-TrmHeat 5,                 !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  1: VAV-4/561-TRM Outlet Node,           !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  1,                                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  1: VAV-4/561-TrmHeat 5,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  B-11 - HotWater Demand Splitter Outlet Node 4, !- Water Inlet Node Name
  1: VAV-4/561-TrmHeat 5 Water Outlet Node, !- Water Outlet Node Name
  1: VAV-4/561-TRM Damper Outlet,         !- Air Inlet Node Name
  1: VAV-4/561-TRM Outlet Node,           !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  0.293071070172222,                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  3-1: VAV-4/5 Equipment List,            !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU 1: VAV-4/561-TRM,                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  3-1: VAV-4/5,                           !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  3-1: VAV-4/5 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  3-1: VAV-4/5 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  3-1: VAV-4/5 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  3-1: VAV-4/5 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  4-1: VAV-6,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  136.727893769472,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  E/Right69,                              !- Name
  Wall,                                   !- Surface Type
  8  CMU20,                               !- Construction Name
  4-1: VAV-6,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  0, -3.867912, 0.21336,                  !- X,Y,Z Vertex 3 {m}
  0, -3.867912, 4.63296;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SE/Right70,                             !- Name
  Wall,                                   !- Surface Type
  8  CMU20,                               !- Construction Name
  4-1: VAV-6,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.63296,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  -4.8457104, -4.8457104, 0.21336,        !- X,Y,Z Vertex 3 {m}
  -4.8457104, -4.8457104, 4.63296;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab-on-Grade71,                        !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade71 Slab On Grade26,        !- Construction Name
  4-1: VAV-6,                             !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.0357592, 7.5977496, 0.21336,         !- X,Y,Z Vertex 1 {m}
  2.7809952, 4.8167544, 0.21336,          !- X,Y,Z Vertex 2 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 3 {m}
  -4.8167544, 2.7809952, 0.21336;         !- X,Y,Z Vertex 4 {m}

People,
  S-4-1: VAV-6 People,                    !- Name
  4-1: VAV-6,                             !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  S-4-1: VAV-6 People Activity Level;     !- Activity Level Schedule Name

Lights,
  S-4-1: VAV-6 Regulated Lights,          !- Name
  4-1: VAV-6,                             !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81833490055868,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-4-1: VAV-6 Recepticle Loads,          !- Name
  4-1: VAV-6,                             !- Zone or ZoneList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-4-1: VAV-6 Space Infiltration Design Flow Rate 1, !- Name
  4-1: VAV-6,                             !- Zone or ZoneList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  4-1: VAV-6 Thermostat,                  !- Name
  4-1: VAV-6,                             !- Zone or ZoneList Name
  4-1: VAV-6 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  4-1: VAV-6 Thermostat;                  !- Control Name 1

Schedule:Compact,
  4-1: VAV-6 Thermostat Schedule,         !- Name
  4-1: VAV-6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  4-1: VAV-6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  4-1: VAV-6 Thermostat,                  !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  4-1: VAV-6,                             !- Zone Name
  4-1: VAV-6 Equipment List,              !- Zone Conditioning Equipment List Name
  4-1: VAV-6 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  4-1: VAV-6 Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  {e15d42c6-a557-4889-b9bd-85d028510bcb}, !- Zone Air Node Name
  4-1: VAV-6 Return Air Node;             !- Zone Return Air Node Name

NodeList,
  4-1: VAV-6 Inlet Node List,             !- Name
  1: VAV-667-TRM Outlet Node;             !- Node Name 1

NodeList,
  4-1: VAV-6 Exhaust Node List,           !- Name
  4-1: VAV-6 PropExhFan Inlet Node;       !- Node Name 1

Fan:ZoneExhaust,
  4-1: VAV-6 PropExhFan,                  !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  732.067295322,                          !- Pressure Rise {Pa}
  0.07079211648,                          !- Maximum Flow Rate {m3/s}
  4-1: VAV-6 PropExhFan Inlet Node,       !- Air Inlet Node Name
  4-1: VAV-6 PropExhFan Outlet Node,      !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  On;                                     !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  ADU 1: VAV-667-TRM,                     !- Name
  1: VAV-667-TRM Outlet Node,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  1: VAV-667-TRM;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  1: VAV-667-TRM,                         !- Name
  Always On,                              !- Availability Schedule Name
  1: VAV-667-TRM Damper Outlet,           !- Damper Air Outlet Node Name
  AC(1)(2) Zone Splitter Outlet Node 4,   !- Air Inlet Node Name
  0.2359737216,                           !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.04719474432,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  1: VAV-667-TrmHeat 6,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  1: VAV-667-TRM Outlet Node,             !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  1,                                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  1: VAV-667-TrmHeat 6,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  B-11 - HotWater Demand Splitter Outlet Node 5, !- Water Inlet Node Name
  1: VAV-667-TrmHeat 6 Water Outlet Node, !- Water Outlet Node Name
  1: VAV-667-TRM Damper Outlet,           !- Air Inlet Node Name
  1: VAV-667-TRM Outlet Node,             !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  0.293071070172222,                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  4-1: VAV-6 Equipment List,              !- Name
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  4-1: VAV-6 PropExhFan,                  !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU 1: VAV-667-TRM,                     !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  4-1: VAV-6,                             !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  4-1: VAV-6 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  4-1: VAV-6 Design Spec Zone Air Dist;   !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  4-1: VAV-6 Design Spec Zone Air Dist,   !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  4-1: VAV-6 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  5-1: UNCON Parking,                     !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  4352.2993211904,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Slab-on-Grade72,                        !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade72 Slab On Grade26,        !- Construction Name
  5-1: UNCON Parking,                     !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 26.3962896, 0.21336,            !- X,Y,Z Vertex 1 {m}
  5.5781448, 20.8181448, 0.21336,         !- X,Y,Z Vertex 2 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 3 {m}
  -20.8181448, 5.5781448, 0.21336;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab-on-Grade73,                        !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade73 Slab On Grade26,        !- Construction Name
  5-1: UNCON Parking,                     !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21.5527128, 0.21336,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  -21.5527128, 0, 0.21336,                !- X,Y,Z Vertex 3 {m}
  -21.5527128, 21.5527128, 0.21336;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab-on-Grade74,                        !- Name
  Floor,                                  !- Surface Type
  Slab-on-Grade74 Slab On Grade26,        !- Construction Name
  5-1: UNCON Parking,                     !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.932432, 7.211568, 0.21336,           !- X,Y,Z Vertex 1 {m}
  0, 0, 0.21336,                          !- X,Y,Z Vertex 2 {m}
  -7.211568, -1.932432, 0.21336,          !- X,Y,Z Vertex 3 {m}
  -9.144, 5.279136, 0.21336;              !- X,Y,Z Vertex 4 {m}

People,
  S-5-1: UNCON Parking People,            !- Name
  5-1: UNCON Parking,                     !- Zone or ZoneList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0269097760417743,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  S-5-1: UNCON Parking People Activity Level; !- Activity Level Schedule Name

Lights,
  S-5-1: UNCON Parking Regulated Lights,  !- Name
  5-1: UNCON Parking,                     !- Zone or ZoneList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.50694745833936,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  NonComplianceLtg;                       !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-5-1: UNCON Parking Space Infiltration Design Flow Rate 1, !- Name
  5-1: UNCON Parking,                     !- Zone or ZoneList Name
  On,                                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Zone,
  6-2: VAV-8,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  81.722419264512,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Interior Surface81,                     !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  6-2: VAV-8,                             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9328344, 2.27076, 4.78536,            !- X,Y,Z Vertex 1 {m}
  6.2035944, -1.6620744, 4.78536,         !- X,Y,Z Vertex 2 {m}
  2.27076, -3.9328344, 4.78536,           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.78536;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back77,                               !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  6-2: VAV-8,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  1.7641824, 0, 4.78536,                  !- X,Y,Z Vertex 3 {m}
  1.7641824, 0, 8.74776;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Back 3*5/3*578,                         !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  N/Back77,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 6.45481056,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  1.6693896, 0, 4.78536,                  !- X,Y,Z Vertex 3 {m}
  1.6693896, 0, 6.45481056;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back79,                               !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  6-2: VAV-8,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  1.7641824, 0, 4.78536,                  !- X,Y,Z Vertex 3 {m}
  1.7641824, 0, 8.74776;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Back 3*5/3*580,                         !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  N/Back79,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 6.45481056,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  1.6693896, 0, 4.78536,                  !- X,Y,Z Vertex 3 {m}
  1.6693896, 0, 6.45481056;               !- X,Y,Z Vertex 4 {m}

People,
  S-6-2: VAV-8 People,                    !- Name
  6-2: VAV-8,                             !- Zone or ZoneList Name
  ManufacturingOccupancy,                 !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  S-6-2: VAV-8 People Activity Level;     !- Activity Level Schedule Name

Lights,
  S-6-2: VAV-8 Regulated Lights,          !- Name
  6-2: VAV-8,                             !- Zone or ZoneList Name
  ManufacturingLights,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.23649172298343,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-6-2: VAV-8 Recepticle Loads,          !- Name
  6-2: VAV-8,                             !- Zone or ZoneList Name
  ManufacturingReceptacle,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-6-2: VAV-8 Space Infiltration Design Flow Rate 1, !- Name
  6-2: VAV-8,                             !- Zone or ZoneList Name
  ManufacturingInfiltration,              !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  6-2: VAV-8 Thermostat,                  !- Name
  6-2: VAV-8,                             !- Zone or ZoneList Name
  6-2: VAV-8 Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  6-2: VAV-8 Thermostat;                  !- Control Name 1

Schedule:Compact,
  6-2: VAV-8 Thermostat Schedule,         !- Name
  6-2: VAV-8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  6-2: VAV-8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  6-2: VAV-8 Thermostat,                  !- Name
  ManufacturingHtgSetpt,                  !- Heating Setpoint Temperature Schedule Name
  ManufacturingClgSetpt;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  6-2: VAV-8,                             !- Zone Name
  6-2: VAV-8 Equipment List,              !- Zone Conditioning Equipment List Name
  6-2: VAV-8 Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {ff231c98-2e0f-4f92-94d7-d64b7586aefe}, !- Zone Air Node Name
  6-2: VAV-8 Return Air Node;             !- Zone Return Air Node Name

NodeList,
  6-2: VAV-8 Inlet Node List,             !- Name
  2: VAV-875-TRM Outlet Node;             !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU 2: VAV-875-TRM,                     !- Name
  2: VAV-875-TRM Outlet Node,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  2: VAV-875-TRM;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  2: VAV-875-TRM,                         !- Name
  Always On,                              !- Availability Schedule Name
  2: VAV-875-TRM Damper Outlet,           !- Damper Air Outlet Node Name
  AC(1)(2) Zone Splitter Outlet Node 5,   !- Air Inlet Node Name
  0.16518160512,                          !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.033036321024,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  2: VAV-875-TrmHeat 7,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  2: VAV-875-TRM Outlet Node,             !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  1,                                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  2: VAV-875-TrmHeat 7,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  B-11 - HotWater Demand Splitter Outlet Node 6, !- Water Inlet Node Name
  2: VAV-875-TrmHeat 7 Water Outlet Node, !- Water Outlet Node Name
  2: VAV-875-TRM Damper Outlet,           !- Air Inlet Node Name
  2: VAV-875-TRM Outlet Node,             !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  0.293071070172222,                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  6-2: VAV-8 Equipment List,              !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU 2: VAV-875-TRM,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  6-2: VAV-8,                             !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  6-2: VAV-8 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  6-2: VAV-8 Design Spec Zone Air Dist;   !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  6-2: VAV-8 Design Spec Zone Air Dist,   !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  6-2: VAV-8 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  7-2: VAV-10,                            !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  427.01804660736,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  E/Right92,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  7-2: VAV-10,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  0, -8.5344, 4.78536,                    !- X,Y,Z Vertex 3 {m}
  0, -8.5344, 8.74776;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right 3*693,                            !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  E/Right92,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 6.07850448,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  0, -1.2932664, 4.78536,                 !- X,Y,Z Vertex 3 {m}
  0, -1.2932664, 6.07850448;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface89,                     !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  7-2: VAV-10,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4572976, 2.4572976, 4.78536,          !- X,Y,Z Vertex 1 {m}
  4.9145952, 0, 4.78536,                  !- X,Y,Z Vertex 2 {m}
  2.4572976, -2.4572976, 4.78536,         !- X,Y,Z Vertex 3 {m}
  0, 0, 4.78536;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface90,                     !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  7-2: VAV-10,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.190244, 2.0616672, 4.78536,           !- X,Y,Z Vertex 1 {m}
  3.2519112, 0.8714232, 4.78536,          !- X,Y,Z Vertex 2 {m}
  2.0616672, -1.190244, 4.78536,          !- X,Y,Z Vertex 3 {m}
  0, 0, 4.78536;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface94,                     !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  7-2: VAV-10,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.3889736, 5.1837336, 4.78536,          !- X,Y,Z Vertex 1 {m}
  6.5727072, 3.79476, 4.78536,            !- X,Y,Z Vertex 2 {m}
  5.1837336, -1.3889736, 4.78536,         !- X,Y,Z Vertex 3 {m}
  0, 0, 4.78536;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface97,                     !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  7-2: VAV-10,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.466076, 7.466076, 4.78536,            !- X,Y,Z Vertex 1 {m}
  7.466076, 0, 4.78536,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 3 {m}
  0, 7.466076, 4.78536;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface98,                     !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  7-2: VAV-10,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.6553688, 2.8672536, 4.78536,          !- X,Y,Z Vertex 1 {m}
  2.2613112, 0.6059424, 4.78536,          !- X,Y,Z Vertex 2 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 3 {m}
  -0.6059424, 2.2613112, 4.78536;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back88,                               !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  7-2: VAV-10,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  3.0364176, 0, 4.78536,                  !- X,Y,Z Vertex 3 {m}
  3.0364176, 0, 8.74776;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back91,                               !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  7-2: VAV-10,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  3.9389304, 0, 4.78536,                  !- X,Y,Z Vertex 3 {m}
  3.9389304, 0, 8.74776;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back95,                               !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  7-2: VAV-10,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  10.5040176, 0, 4.78536,                 !- X,Y,Z Vertex 3 {m}
  10.5040176, 0, 8.74776;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Back 3*3.5/ 3*3.5/3*496,                !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  N/Back95,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 6.53631408,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  1.751076, 0, 4.78536,                   !- X,Y,Z Vertex 3 {m}
  1.751076, 0, 6.53631408;                !- X,Y,Z Vertex 4 {m}

People,
  S-7-2: VAV-10 People,                   !- Name
  7-2: VAV-10,                            !- Zone or ZoneList Name
  ManufacturingOccupancy,                 !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  S-7-2: VAV-10 People Activity Level;    !- Activity Level Schedule Name

Lights,
  S-7-2: VAV-10 Regulated Lights,         !- Name
  7-2: VAV-10,                            !- Zone or ZoneList Name
  ManufacturingLights,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-7-2: VAV-10 Recepticle Loads,         !- Name
  7-2: VAV-10,                            !- Zone or ZoneList Name
  ManufacturingReceptacle,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-7-2: VAV-10 Space Infiltration Design Flow Rate 1, !- Name
  7-2: VAV-10,                            !- Zone or ZoneList Name
  ManufacturingInfiltration,              !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  7-2: VAV-10 Thermostat,                 !- Name
  7-2: VAV-10,                            !- Zone or ZoneList Name
  7-2: VAV-10 Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  7-2: VAV-10 Thermostat;                 !- Control Name 1

Schedule:Compact,
  7-2: VAV-10 Thermostat Schedule,        !- Name
  7-2: VAV-10 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  7-2: VAV-10 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  7-2: VAV-10 Thermostat,                 !- Name
  ManufacturingHtgSetpt,                  !- Heating Setpoint Temperature Schedule Name
  ManufacturingClgSetpt;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  7-2: VAV-10,                            !- Zone Name
  7-2: VAV-10 Equipment List,             !- Zone Conditioning Equipment List Name
  7-2: VAV-10 Inlet Node List,            !- Zone Air Inlet Node or NodeList Name
  7-2: VAV-10 Exhaust Node List,          !- Zone Air Exhaust Node or NodeList Name
  {cf50b759-eed0-49de-9bdb-179db980983c}, !- Zone Air Node Name
  7-2: VAV-10 Return Air Node;            !- Zone Return Air Node Name

NodeList,
  7-2: VAV-10 Inlet Node List,            !- Name
  2: VAV-1082-TRM Outlet Node;            !- Node Name 1

NodeList,
  7-2: VAV-10 Exhaust Node List,          !- Name
  7-2: VAV-10 PropExhFan Inlet Node;      !- Node Name 1

Fan:ZoneExhaust,
  7-2: VAV-10 PropExhFan,                 !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  627.487320657,                          !- Pressure Rise {Pa}
  0.16518160512,                          !- Maximum Flow Rate {m3/s}
  7-2: VAV-10 PropExhFan Inlet Node,      !- Air Inlet Node Name
  7-2: VAV-10 PropExhFan Outlet Node,     !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  On;                                     !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  ADU 2: VAV-1082-TRM,                    !- Name
  2: VAV-1082-TRM Outlet Node,            !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  2: VAV-1082-TRM;                        !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  2: VAV-1082-TRM,                        !- Name
  Always On,                              !- Availability Schedule Name
  2: VAV-1082-TRM Damper Outlet,          !- Damper Air Outlet Node Name
  AC(1)(2) Zone Splitter Outlet Node 6,   !- Air Inlet Node Name
  0.821188551168,                         !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.1642377102336,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  2: VAV-1082-TrmHeat 8,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  2: VAV-1082-TRM Outlet Node,            !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  1,                                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  2: VAV-1082-TrmHeat 8,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  B-11 - HotWater Demand Splitter Outlet Node 7, !- Water Inlet Node Name
  2: VAV-1082-TrmHeat 8 Water Outlet Node, !- Water Outlet Node Name
  2: VAV-1082-TRM Damper Outlet,          !- Air Inlet Node Name
  2: VAV-1082-TRM Outlet Node,            !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  0.293071070172222,                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  7-2: VAV-10 Equipment List,             !- Name
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  7-2: VAV-10 PropExhFan,                 !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU 2: VAV-1082-TRM,                    !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  7-2: VAV-10,                            !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  7-2: VAV-10 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  7-2: VAV-10 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  7-2: VAV-10 Design Spec Zone Air Dist,  !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  7-2: VAV-10 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  8-2: VAV-12,                            !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  251.793399896064,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Interior Surface104,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  8-2: VAV-12,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9178504, 10.8895896, 4.78536,         !- X,Y,Z Vertex 1 {m}
  6.90372, 3.9858696, 4.78536,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 3 {m}
  -3.9858696, 6.90372, 4.78536;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N/Back101,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  8-2: VAV-12,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  9.8474784, 0, 4.78536,                  !- X,Y,Z Vertex 3 {m}
  9.8474784, 0, 8.74776;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Back 6*4 3*4102,                        !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  N/Back101,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 6.61416,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  1.8288, 0, 4.78536,                     !- X,Y,Z Vertex 3 {m}
  1.8288, 0, 6.61416;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left103,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  8-2: VAV-12,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  0, 8.6983824, 4.78536,                  !- X,Y,Z Vertex 3 {m}
  0, 8.6983824, 8.74776;                  !- X,Y,Z Vertex 4 {m}

People,
  S-8-2: VAV-12 People,                   !- Name
  8-2: VAV-12,                            !- Zone or ZoneList Name
  ManufacturingOccupancy,                 !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  S-8-2: VAV-12 People Activity Level;    !- Activity Level Schedule Name

Lights,
  S-8-2: VAV-12 Regulated Lights,         !- Name
  8-2: VAV-12,                            !- Zone or ZoneList Name
  ManufacturingLights,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.50784990458869,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-8-2: VAV-12 Recepticle Loads,         !- Name
  8-2: VAV-12,                            !- Zone or ZoneList Name
  ManufacturingReceptacle,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-8-2: VAV-12 Space Infiltration Design Flow Rate 1, !- Name
  8-2: VAV-12,                            !- Zone or ZoneList Name
  ManufacturingInfiltration,              !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  8-2: VAV-12 Thermostat,                 !- Name
  8-2: VAV-12,                            !- Zone or ZoneList Name
  8-2: VAV-12 Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  8-2: VAV-12 Thermostat;                 !- Control Name 1

Schedule:Compact,
  8-2: VAV-12 Thermostat Schedule,        !- Name
  8-2: VAV-12 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  8-2: VAV-12 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  8-2: VAV-12 Thermostat,                 !- Name
  ManufacturingHtgSetpt,                  !- Heating Setpoint Temperature Schedule Name
  ManufacturingClgSetpt;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  8-2: VAV-12,                            !- Zone Name
  8-2: VAV-12 Equipment List,             !- Zone Conditioning Equipment List Name
  8-2: VAV-12 Inlet Node List,            !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  {671fa04d-bebe-40ff-b23d-a7dbdce65885}, !- Zone Air Node Name
  8-2: VAV-12 Return Air Node;            !- Zone Return Air Node Name

NodeList,
  8-2: VAV-12 Inlet Node List,            !- Name
  2: VAV-1299-TRM Outlet Node;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU 2: VAV-1299-TRM,                    !- Name
  2: VAV-1299-TRM Outlet Node,            !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  2: VAV-1299-TRM;                        !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  2: VAV-1299-TRM,                        !- Name
  Always On,                              !- Availability Schedule Name
  2: VAV-1299-TRM Damper Outlet,          !- Damper Air Outlet Node Name
  AC(1)(2) Zone Splitter Outlet Node 7,   !- Air Inlet Node Name
  0.486105866496,                         !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0972211732992,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  2: VAV-1299-TrmHeat 9,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  2: VAV-1299-TRM Outlet Node,            !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  1,                                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  2: VAV-1299-TrmHeat 9,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  B-11 - HotWater Demand Splitter Outlet Node 8, !- Water Inlet Node Name
  2: VAV-1299-TrmHeat 9 Water Outlet Node, !- Water Outlet Node Name
  2: VAV-1299-TRM Damper Outlet,          !- Air Inlet Node Name
  2: VAV-1299-TRM Outlet Node,            !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  0.293071070172222,                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  8-2: VAV-12 Equipment List,             !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU 2: VAV-1299-TRM,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  8-2: VAV-12,                            !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  8-2: VAV-12 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  8-2: VAV-12 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  8-2: VAV-12 Design Spec Zone Air Dist,  !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  8-2: VAV-12 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  9-2: VAV-13,                            !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  572.793172862976,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Interior Surface114,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  9-2: VAV-13,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.0847104, 4.78536,                 !- X,Y,Z Vertex 1 {m}
  6.0423552, 6.0423552, 4.78536,          !- X,Y,Z Vertex 2 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 3 {m}
  -6.0423552, 6.0423552, 4.78536;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface116,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  9-2: VAV-13,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.8714232, 3.2519112, 4.78536,         !- X,Y,Z Vertex 1 {m}
  1.190244, 2.0616672, 4.78536,           !- X,Y,Z Vertex 2 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 3 {m}
  -2.0616672, 1.190244, 4.78536;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface120,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  9-2: VAV-13,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.7883592, 6.5620392, 4.78536,         !- X,Y,Z Vertex 1 {m}
  1.38684, 5.1751992, 4.78536,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 3 {m}
  -5.1751992, 1.38684, 4.78536;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface122,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  9-2: VAV-13,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.567684, 4.78536,                   !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  -3.567684, 0, 4.78536,                  !- X,Y,Z Vertex 3 {m}
  -3.567684, 3.567684, 4.78536;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface124,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  9-2: VAV-13,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.7967472, 2.973324, 4.78536,          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  -2.973324, -0.7967472, 4.78536,         !- X,Y,Z Vertex 3 {m}
  -3.7700712, 2.1765768, 4.78536;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface126,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  9-2: VAV-13,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.319784, 2.286, 4.78536,              !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  -2.286, -1.319784, 4.78536,             !- X,Y,Z Vertex 3 {m}
  -3.605784, 0.966216, 4.78536;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Interior Surface128,                    !- Name
  Floor,                                  !- Surface Type
  TYP Int. Flr44,                         !- Construction Name
  9-2: VAV-13,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.9985736, 1.9985736, 4.78536,         !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  -1.9985736, -1.9985736, 4.78536,        !- X,Y,Z Vertex 3 {m}
  -3.9971472, 0, 4.78536;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SE/Left119,                             !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  9-2: VAV-13,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  -3.0172152, -3.0172152, 4.78536,        !- X,Y,Z Vertex 3 {m}
  -3.0172152, -3.0172152, 8.74776;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SE/Right123,                            !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  9-2: VAV-13,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  -1.9729704, -1.9729704, 4.78536,        !- X,Y,Z Vertex 3 {m}
  -1.9729704, -1.9729704, 8.74776;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left113,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  9-2: VAV-13,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  0, 2.3798784, 4.78536,                  !- X,Y,Z Vertex 3 {m}
  0, 2.3798784, 8.74776;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left115,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  9-2: VAV-13,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  0, 1.641348, 4.78536,                   !- X,Y,Z Vertex 3 {m}
  0, 1.641348, 8.74776;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left117,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  9-2: VAV-13,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  0, 9.81456, 4.78536,                    !- X,Y,Z Vertex 3 {m}
  0, 9.81456, 8.74776;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left: 15*14118,                         !- Name
  Window,                                 !- Surface Type
  NFRC CW/SF,                             !- Construction Name
  W/Left117,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  0, 4.9237392, 4.78536,                  !- X,Y,Z Vertex 3 {m}
  0, 4.9237392, 8.74776;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left121,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  9-2: VAV-13,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  0, 3.774948, 4.78536,                   !- X,Y,Z Vertex 3 {m}
  0, 3.774948, 8.74776;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left125,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  9-2: VAV-13,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  0, 2.0516088, 4.78536,                  !- X,Y,Z Vertex 3 {m}
  0, 2.0516088, 8.74776;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W/Left127,                              !- Name
  Wall,                                   !- Surface Type
  2-4: 3  Formwall56,                     !- Construction Name
  9-2: VAV-13,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.74776,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 4.78536,                          !- X,Y,Z Vertex 2 {m}
  0, 2.3798784, 4.78536,                  !- X,Y,Z Vertex 3 {m}
  0, 2.3798784, 8.74776;                  !- X,Y,Z Vertex 4 {m}

People,
  S-9-2: VAV-13 People,                   !- Name
  9-2: VAV-13,                            !- Zone or ZoneList Name
  ManufacturingOccupancy,                 !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  S-9-2: VAV-13 People Activity Level;    !- Activity Level Schedule Name

Lights,
  S-9-2: VAV-13 Regulated Lights,         !- Name
  9-2: VAV-13,                            !- Zone or ZoneList Name
  ManufacturingLights,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.53661150377855,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  S-9-2: VAV-13 Recepticle Loads,         !- Name
  9-2: VAV-13,                            !- Zone or ZoneList Name
  ManufacturingReceptacle,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  S-9-2: VAV-13 Space Infiltration Design Flow Rate 1, !- Name
  9-2: VAV-13,                            !- Zone or ZoneList Name
  ManufacturingInfiltration,              !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000227584,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  9-2: VAV-13 Thermostat,                 !- Name
  9-2: VAV-13,                            !- Zone or ZoneList Name
  9-2: VAV-13 Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  9-2: VAV-13 Thermostat;                 !- Control Name 1

Schedule:Compact,
  9-2: VAV-13 Thermostat Schedule,        !- Name
  9-2: VAV-13 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  9-2: VAV-13 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  9-2: VAV-13 Thermostat,                 !- Name
  ManufacturingHtgSetpt,                  !- Heating Setpoint Temperature Schedule Name
  ManufacturingClgSetpt;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  9-2: VAV-13,                            !- Zone Name
  9-2: VAV-13 Equipment List,             !- Zone Conditioning Equipment List Name
  9-2: VAV-13 Inlet Node List,            !- Zone Air Inlet Node or NodeList Name
  9-2: VAV-13 Exhaust Node List,          !- Zone Air Exhaust Node or NodeList Name
  {932f24b4-0bbc-41fa-a74c-1bcb9a40fa2c}, !- Zone Air Node Name
  9-2: VAV-13 Return Air Node;            !- Zone Return Air Node Name

NodeList,
  9-2: VAV-13 Inlet Node List,            !- Name
  2: VAV-13105-TRM Outlet Node;           !- Node Name 1

NodeList,
  9-2: VAV-13 Exhaust Node List,          !- Name
  9-2: VAV-13 PropExhFan Inlet Node;      !- Node Name 1

Fan:ZoneExhaust,
  9-2: VAV-13 PropExhFan,                 !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  941.229735541,                          !- Pressure Rise {Pa}
  0.16518160512,                          !- Maximum Flow Rate {m3/s}
  9-2: VAV-13 PropExhFan Inlet Node,      !- Air Inlet Node Name
  9-2: VAV-13 PropExhFan Outlet Node,     !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  On;                                     !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  ADU 2: VAV-13105-TRM,                   !- Name
  2: VAV-13105-TRM Outlet Node,           !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  2: VAV-13105-TRM;                       !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  2: VAV-13105-TRM,                       !- Name
  Always On,                              !- Availability Schedule Name
  2: VAV-13105-TRM Damper Outlet,         !- Damper Air Outlet Node Name
  AC(1)(2) Zone Splitter Outlet Node 8,   !- Air Inlet Node Name
  1.104357017088,                         !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.2208714034176,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  2: VAV-13105-TrmHeat 10,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  2: VAV-13105-TRM Outlet Node,           !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  1,                                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  2: VAV-13105-TrmHeat 10,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  B-11 - HotWater Demand Splitter Outlet Node 9, !- Water Inlet Node Name
  2: VAV-13105-TrmHeat 10 Water Outlet Node, !- Water Outlet Node Name
  2: VAV-13105-TRM Damper Outlet,         !- Air Inlet Node Name
  2: VAV-13105-TRM Outlet Node,           !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  0.293071070172222,                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  9-2: VAV-13 Equipment List,             !- Name
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  9-2: VAV-13 PropExhFan,                 !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU 2: VAV-13105-TRM,                   !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  9-2: VAV-13,                            !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  9-2: VAV-13 Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  9-2: VAV-13 Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  9-2: VAV-13 Design Spec Zone Air Dist,  !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  9-2: VAV-13 Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

RunPeriod,
  OAKLAND_724930_CZ2010,                  !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Thursday,                               !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

Timestep,
  4;                                      !- Number of Timesteps per Hour

Sizing:Parameters,
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

ProgramControl,
  1;                                      !- Number of Threads Allowed

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  MAT-1-0,                                !- Name
  Smooth,                                 !- Roughness
  0.1524,                                 !- Thickness {m}
  0.940308144239574,                      !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  MAT-1-0 1,                              !- Name
  Smooth,                                 !- Roughness
  0.1524,                                 !- Thickness {m}
  0.940308144239574,                      !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  MAT-15-7,                               !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.31570449337553,                       !- Conductivity {W/m-K}
  1842.12328800542,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  MAT-17-2,                               !- Name
  MediumRough,                            !- Roughness
  0.0762,                                 !- Thickness {m}
  0.0240225971692349,                     !- Conductivity {W/m-K}
  386.205151946179,                       !- Density {kg/m3}
  1088.568,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  MAT-19-9,                               !- Name
  MediumRough,                            !- Roughness
  0.009652,                               !- Thickness {m}
  0.164419793305282,                      !- Conductivity {W/m-K}
  1121.29243617721,                       !- Density {kg/m3}
  1465.38,                                !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.37,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  MAT-2-21,                               !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.115440002246971,                      !- Conductivity {W/m-K}
  480.553901218804,                       !- Density {kg/m3}
  1884.06,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  MAT-2-5,                                !- Name
  MediumRough,                            !- Roughness
  0.0127,                                 !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  MAT-4-12,                               !- Name
  Smooth,                                 !- Roughness
  0.0508,                                 !- Thickness {m}
  1.95140333633374,                       !- Conductivity {W/m-K}
  2239.06081041215,                       !- Density {kg/m3}
  921.096,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  MAT-4-13,                               !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  1.95140333633374,                       !- Conductivity {W/m-K}
  2239.06081041215,                       !- Density {kg/m3}
  921.096,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  MAT-6-3,                                !- Name
  Smooth,                                 !- Roughness
  0.01905,                                !- Thickness {m}
  0.0455183217255675,                     !- Conductivity {W/m-K}
  288.332340731283,                       !- Density {kg/m3}
  1381.644,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  MAT-9-61,                               !- Name
  Smooth,                                 !- Roughness
  0.1524,                                 !- Thickness {m}
  0.028845635464012,                      !- Conductivity {W/m-K}
  20.8240023861482,                       !- Density {kg/m3}
  1465.38,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Roll Up Door23 Material,                !- Name
  MediumSmooth,                           !- Roughness
  0.121455299091246,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  NFRC CW/SF DR Material,                 !- Name
  2.55521850350106,                       !- U-Factor {W/m2-K}
  0.23,                                   !- Solar Heat Gain Coefficient
  0.17;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  NFRC CW/SF Material,                    !- Name
  2.32808796985652,                       !- U-Factor {W/m2-K}
  0.26,                                   !- Solar Heat Gain Coefficient
  0.46;                                   !- Visible Transmittance

Construction,
  2-4: 3  Formwall56,                     !- Name
  MAT-17-2;                               !- Layer 1

Construction,
  8  CMU20,                               !- Name
  MAT-15-7,                               !- Layer 1
  MAT-1-0;                                !- Layer 2

Construction,
  interior wall54,                        !- Name
  MAT-2-5,                                !- Layer 1
  MAT-1-0 1,                              !- Layer 2
  MAT-2-5;                                !- Layer 3

Construction,
  NFRC CW/SF,                             !- Name
  NFRC CW/SF Material;                    !- Layer 1

Construction,
  NFRC CW/SF DR,                          !- Name
  NFRC CW/SF DR Material;                 !- Layer 1

Construction,
  R-30 CRRC roof 2  concret202,           !- Name
  MAT-19-9,                               !- Layer 1
  MAT-2-21,                               !- Layer 2
  MAT-9-61,                               !- Layer 3
  MAT-4-12;                               !- Layer 4

Construction,
  Roll Up Door23,                         !- Name
  Roll Up Door23 Material;                !- Layer 1

Construction,
  TYP Int. Flr44,                         !- Name
  MAT-4-13,                               !- Layer 1
  MAT-6-3;                                !- Layer 2

Construction:FfactorGroundFloor,
  Slab-on-Grade129 Slab On Grade26,       !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  464.51020125903,                        !- Area {m2}
  123.444;                                !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade130 Slab On Grade26,       !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  464.5152,                               !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade131 Slab On Grade26,       !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  55.7400010565491,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade25 Slab On Grade26,        !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  276.482216386719,                       !- Area {m2}
  21.9456;                                !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade30 Slab On Grade26,        !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  25.1765307874829,                       !- Area {m2}
  10.60704;                               !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade32 Slab On Grade26,        !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  14.3070713187034,                       !- Area {m2}
  2.49936;                                !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade328 Slab On Grade26,       !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  24.1542844500442,                       !- Area {m2}
  4.14528;                                !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade330 Slab On Grade26,       !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  12.8198771318074,                       !- Area {m2}
  3.13944;                                !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade332 Slab On Grade26,       !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  7.24678615672128,                       !- Area {m2}
  2.01168;                                !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade337 Slab On Grade26,       !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  6.3167573277504,                        !- Area {m2}
  1.76784;                                !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade338 Slab On Grade26,       !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  6.31751095721088,                       !- Area {m2}
  1.76784;                                !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade34 Slab On Grade26,        !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  7.61775366252672,                       !- Area {m2}
  2.1336;                                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade36 Slab On Grade26,        !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  7.61802586843392,                       !- Area {m2}
  2.31648;                                !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade38 Slab On Grade26,        !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  12.8202487439674,                       !- Area {m2}
  3.41376;                                !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade52 Slab On Grade26,        !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  28.892216021904,                        !- Area {m2}
  3.62712;                                !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade59 Slab On Grade26,        !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  35.4899016445709,                       !- Area {m2}
  3.5052;                                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade60 Slab On Grade26,        !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  12.1703421831379,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade66 Slab On Grade26,        !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  110.55804553637,                        !- Area {m2}
  21.54936;                               !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade71 Slab On Grade26,        !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  30.9350572523424,                       !- Area {m2}
  10.3632;                                !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade72 Slab On Grade26,        !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  464.510852323534,                       !- Area {m2}
  123.444;                                !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade73 Slab On Grade26,        !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  464.519429039284,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Slab-on-Grade74 Slab On Grade26,        !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  55.741006453248,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  AssemblyHVACAvailSat,                   !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  AssemblyHVACAvailSun,                   !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  AssemblyHVACAvailWD,                    !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingGasEquipSat,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.2,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.2,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.2,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.2,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingGasEquipSun,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingGasEquipWD,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.75,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingHVACAvailSat,              !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingHVACAvailSun,              !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingHVACAvailWD,               !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingInfiltrationSat,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingInfiltrationSun,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingInfiltrationWD,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.25,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.25,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.25;                                   !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingOccupancySat,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.1,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.1,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.1,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.1,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingOccupancySun,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingOccupancyWD,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.95,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.95,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.95,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.95,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.95,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.95,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
