  0.95,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.95,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.1,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.1,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.1,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.1,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingReceptacleSat,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.15,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.15,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.15,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingReceptacleSun,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingReceptacleWD,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.2,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.1,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingServiceHotWaterSat,        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.11,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.19,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.23,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.19,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.12,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.14,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.07,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.07,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.07,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.07,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.09,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingServiceHotWaterSun,        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.04,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.07,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.04,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.04,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.04,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.04,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.06,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.06,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.06,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.04,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.04,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.04,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.04,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.04,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.04,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.07,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  ManufacturingServiceHotWaterWD,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.19,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.38,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.39,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.57,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.54,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.34,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.33,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.44,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.26,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.21,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.15,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.17,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.08,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeGasEquipSat,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeGasEquipSun,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeGasEquipWD,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.75,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeInfiltrationSat,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeInfiltrationSun,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeInfiltrationWD,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.25,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.25,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.25;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeOccupancySat,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.1,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.1,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.1,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.1,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeOccupancySun,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeOccupancyWD,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.95,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.95,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.95,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.95,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.95,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.95,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.95,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.95,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.1,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.1,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.1,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.1,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeReceptacleSat,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.15,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.15,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.15,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeReceptacleSun,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeReceptacleWD,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.2,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.1,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeServiceHotWaterSat,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.11,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.19,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.23,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.19,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.12,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.14,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.07,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.07,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.07,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.07,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.09,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeServiceHotWaterSun,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.04,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.07,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.04,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.04,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.04,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.04,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.06,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.06,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.06,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.04,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.04,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.04,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.04,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.04,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.04,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.07,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeServiceHotWaterWD,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.19,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.38,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.39,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.57,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.54,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.34,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.33,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.44,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.26,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.21,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.15,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.17,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.08,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeWtrHtrSetptSat,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  57.2222222222222,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  57.2222222222222,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  57.2222222222222,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  57.2222222222222,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  57.2222222222222,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  57.2222222222222,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  57.2222222222222,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  57.2222222222222,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  57.2222222222222,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  57.2222222222222,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  57.2222222222222,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  57.2222222222222,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  57.2222222222222,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  57.2222222222222,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  57.2222222222222,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  57.2222222222222,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  57.2222222222222,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  57.2222222222222,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  57.2222222222222,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  57.2222222222222,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  57.2222222222222,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  57.2222222222222,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  57.2222222222222,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  57.2222222222222;                       !- Value Until Time 24

Schedule:Day:Interval,
  OfficeWtrHtrSetptSun,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  57.2222222222222,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  57.2222222222222,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  57.2222222222222,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  57.2222222222222,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  57.2222222222222,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  57.2222222222222,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  57.2222222222222,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  57.2222222222222,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  57.2222222222222,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  57.2222222222222,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  57.2222222222222,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  57.2222222222222,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  57.2222222222222,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  57.2222222222222,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  57.2222222222222,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  57.2222222222222,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  57.2222222222222,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  57.2222222222222,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  57.2222222222222,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  57.2222222222222,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  57.2222222222222,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  57.2222222222222,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  57.2222222222222,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  57.2222222222222;                       !- Value Until Time 24

Schedule:Day:Interval,
  OfficeWtrHtrSetptWD,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  57.2222222222222,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  57.2222222222222,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  57.2222222222222,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  57.2222222222222,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  57.2222222222222,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  57.2222222222222,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  57.2222222222222,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  57.2222222222222,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  57.2222222222222,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  57.2222222222222,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  57.2222222222222,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  57.2222222222222,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  57.2222222222222,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  57.2222222222222,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  57.2222222222222,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  57.2222222222222,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  57.2222222222222,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  57.2222222222222,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  57.2222222222222,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  57.2222222222222,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  57.2222222222222,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  57.2222222222222,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  57.2222222222222,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  57.2222222222222;                       !- Value Until Time 24

Schedule:Day:Interval,
  RetailGasEquipSat,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.75,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.75,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.75,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailGasEquipSun,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.75,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.75,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.75,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailGasEquipWD,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.75,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.75,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.75,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailHVACAvailSat,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailHVACAvailSun,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailHVACAvailWD,                      !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailInfiltrationSat,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.25,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailInfiltrationSun,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailInfiltrationWD,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailOccupancySat,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.6,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.8,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.8,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.6,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.2,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.1,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailOccupancySun,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.4,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.4,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.4,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.4,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.4,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.2,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.1,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailOccupancyWD,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.7,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.7,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.7,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.3,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RetailReceptacleSat,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.6,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.3,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.1,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  RetailReceptacleSun,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.4,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.6,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.6,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.6,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.6,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.6,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.4,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  RetailReceptacleWD,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.6,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.6,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.2,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  RetailRefrigerationSat,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.9,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.9,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.9,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.9,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.9,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.9;                                    !- Value Until Time 24

Schedule:Day:Interval,
  RetailRefrigerationSun,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.9,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.9,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.9,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.9,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.9,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.9;                                    !- Value Until Time 24

Schedule:Day:Interval,
  RetailRefrigerationWD,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.9,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.9,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.9,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.9,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.9,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.9;                                    !- Value Until Time 24

Schedule:Day:Interval,
  RetailServiceHotWaterSat,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.11,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.08,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.06,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.06,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.06,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.24,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.27,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.42,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.54,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.59,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.6,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.49,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.48,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.47,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.46,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.44,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.36,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.29,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.22,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.16,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.13;                                   !- Value Until Time 24

Schedule:Day:Interval,
  RetailServiceHotWaterSun,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.07,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.06,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.06,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.06,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.12,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.14,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.29,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.31,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.36,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.36,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.34,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.35,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.37,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.34,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.27,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.21,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.16,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.1,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.06;                                   !- Value Until Time 24

Schedule:Day:Interval,
  RetailServiceHotWaterWD,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.04,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.04,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.15,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.23,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.32,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.41,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.57,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.62,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.61,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.45,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.46,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.47,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.42,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.34,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.33,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.23,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.13,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.08;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ScheduleDay 1,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.3,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.3,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.3,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.3,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.1;                                    !- Value Until Time 24

Schedule:Day:Interval,
  ScheduleDay 2,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.3,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.3,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.3,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.3,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.1;                                    !- Value Until Time 24

Schedule:Day:Interval,
  ScheduleDay 3,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.3,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.3,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.3,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.3,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.1;                                    !- Value Until Time 24

Schedule:Day:Interval,
  ScheduleDay 4,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.3,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.3,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.3,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.3,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.1;                                    !- Value Until Time 24

Schedule:Day:Interval,
  ScheduleDay 5,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.3,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.3,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.3,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.3,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.1;                                    !- Value Until Time 24

Schedule:Day:Interval,
  ScheduleDay 6,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.4,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.4,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.4,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.4,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.4,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.4,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.4,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.4,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.1,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.1,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.1,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.1,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.1,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.1;                                    !- Value Until Time 24

Schedule:Day:Interval,
  ScheduleDay 7,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.1,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.1,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.1,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.1,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.1,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  ScheduleDay 8,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.1,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.1,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.1,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.1,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.1,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ03Apr,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  12.0555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  12.0555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  12.0555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  12.0555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  12.0555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  12.0555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  12.0555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  12.0555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  12.0555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  12.0555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  12.0555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  12.0555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  12.0555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  12.0555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  12.0555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  12.0555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  12.0555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  12.0555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  12.0555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  12.0555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  12.0555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  12.0555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  12.0555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  12.0555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ03Aug,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  13.7222222222222,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  13.7222222222222,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  13.7222222222222,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  13.7222222222222,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  13.7222222222222,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  13.7222222222222,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  13.7222222222222,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  13.7222222222222,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  13.7222222222222,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  13.7222222222222,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  13.7222222222222,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  13.7222222222222,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  13.7222222222222,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  13.7222222222222,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  13.7222222222222,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  13.7222222222222,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  13.7222222222222,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  13.7222222222222,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  13.7222222222222,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  13.7222222222222,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  13.7222222222222,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  13.7222222222222,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  13.7222222222222,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  13.7222222222222;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ03Dec,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  11.9444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  11.9444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  11.9444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  11.9444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  11.9444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  11.9444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  11.9444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  11.9444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  11.9444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  11.9444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  11.9444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  11.9444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  11.9444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  11.9444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  11.9444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  11.9444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  11.9444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  11.9444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  11.9444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  11.9444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  11.9444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  11.9444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  11.9444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  11.9444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ03Feb,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  11.2222222222222,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  11.2222222222222,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  11.2222222222222,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  11.2222222222222,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  11.2222222222222,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  11.2222222222222,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  11.2222222222222,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  11.2222222222222,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  11.2222222222222,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  11.2222222222222,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  11.2222222222222,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  11.2222222222222,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  11.2222222222222,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  11.2222222222222,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  11.2222222222222,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  11.2222222222222,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  11.2222222222222,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  11.2222222222222,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  11.2222222222222,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  11.2222222222222,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  11.2222222222222,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  11.2222222222222,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  11.2222222222222,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  11.2222222222222;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ03Jan,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  11.3333333333333,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  11.3333333333333,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  11.3333333333333,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  11.3333333333333,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  11.3333333333333,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  11.3333333333333,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  11.3333333333333,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  11.3333333333333,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  11.3333333333333,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  11.3333333333333,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  11.3333333333333,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  11.3333333333333,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  11.3333333333333,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  11.3333333333333,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  11.3333333333333,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  11.3333333333333,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  11.3333333333333,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  11.3333333333333,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  11.3333333333333,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  11.3333333333333,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  11.3333333333333,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  11.3333333333333,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  11.3333333333333,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  11.3333333333333;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ03Jul,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  13.3333333333333,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  13.3333333333333,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  13.3333333333333,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  13.3333333333333,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  13.3333333333333,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  13.3333333333333,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  13.3333333333333,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  13.3333333333333,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  13.3333333333333,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  13.3333333333333,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  13.3333333333333,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  13.3333333333333,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  13.3333333333333,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  13.3333333333333,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  13.3333333333333,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  13.3333333333333,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  13.3333333333333,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  13.3333333333333,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  13.3333333333333,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  13.3333333333333,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  13.3333333333333,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  13.3333333333333,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  13.3333333333333,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  13.3333333333333;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ03Jun,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  13.0555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  13.0555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  13.0555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  13.0555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  13.0555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  13.0555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  13.0555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  13.0555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  13.0555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  13.0555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  13.0555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  13.0555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  13.0555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  13.0555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  13.0555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  13.0555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  13.0555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  13.0555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  13.0555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  13.0555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  13.0555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  13.0555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  13.0555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  13.0555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ03Mar,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  11.7222222222222,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  11.7222222222222,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  11.7222222222222,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  11.7222222222222,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  11.7222222222222,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  11.7222222222222,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  11.7222222222222,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  11.7222222222222,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  11.7222222222222,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  11.7222222222222,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  11.7222222222222,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  11.7222222222222,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  11.7222222222222,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  11.7222222222222,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  11.7222222222222,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  11.7222222222222,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  11.7222222222222,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  11.7222222222222,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  11.7222222222222,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  11.7222222222222,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  11.7222222222222,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  11.7222222222222,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  11.7222222222222,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  11.7222222222222;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ03May,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  11.9444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  11.9444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  11.9444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  11.9444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  11.9444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  11.9444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  11.9444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  11.9444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  11.9444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  11.9444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  11.9444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  11.9444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  11.9444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  11.9444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  11.9444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  11.9444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  11.9444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  11.9444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  11.9444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  11.9444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  11.9444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  11.9444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  11.9444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  11.9444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ03Nov,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  13.0555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  13.0555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  13.0555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  13.0555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  13.0555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  13.0555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  13.0555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  13.0555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  13.0555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  13.0555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  13.0555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  13.0555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  13.0555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  13.0555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  13.0555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  13.0555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  13.0555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  13.0555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  13.0555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  13.0555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  13.0555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  13.0555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  13.0555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  13.0555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ03Oct,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  13.9444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  13.9444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  13.9444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  13.9444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  13.9444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  13.9444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  13.9444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  13.9444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  13.9444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  13.9444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  13.9444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  13.9444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  13.9444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  13.9444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  13.9444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  13.9444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  13.9444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  13.9444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  13.9444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  13.9444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  13.9444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  13.9444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  13.9444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  13.9444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ03Sep,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  13.6666666666667,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  13.6666666666667,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  13.6666666666667,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  13.6666666666667,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  13.6666666666667,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  13.6666666666667,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  13.6666666666667,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  13.6666666666667,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  13.6666666666667,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  13.6666666666667,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  13.6666666666667,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  13.6666666666667,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  13.6666666666667,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  13.6666666666667,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  13.6666666666667,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  13.6666666666667,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  13.6666666666667,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  13.6666666666667,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  13.6666666666667,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  13.6666666666667,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  13.6666666666667,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  13.6666666666667,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  13.6666666666667,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  13.6666666666667;                       !- Value Until Time 24

Schedule:Day:Interval,
  {0097050c-7901-44ba-9782-e4f574624ba7}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {01ea7f18-7483-4bd3-93e9-b65720d648fc}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {0fc14a1f-f466-443c-bf30-7cade323d778}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {128e3e18-ef90-4aac-8fb5-c349eda6486f}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {19168214-b7e6-4ff9-b943-259e85935509}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {1cb0126a-ab5d-4c11-98a2-8c244fba7336}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {20df7ece-6f2b-4c25-93eb-3bbbe2dd5a7a}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {2140671a-bd18-4fdf-b132-e83a1505fe6d}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {22d23935-e3ba-4ac1-9311-28f34c496400}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {2476c7b8-0516-4979-bbd4-9afa1cd54cb6}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {2cb94695-0d0a-4bd3-9dd5-bce382a67dec}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {2e000895-e061-4255-91d8-3fde22b9553e}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  {30ab9a71-facd-407c-b102-3d675cb426f4}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {36fe870d-0127-4715-8bbd-e5f4196aff57}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {402a7916-397a-4f1f-9c47-9ff158fa4e7e}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {41333b32-5dc0-42c9-a554-6fb692234370}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {42316dd0-3cdc-4fdd-aa8b-8a4e16b45f15}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {4d3b9685-2270-4991-a22f-d46fb562b342}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {53bdcb68-ee25-4d8d-89d8-99b192e9f099}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {570f8808-0cbf-4325-b694-f1f42078b583}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {64e61d7a-ef5c-499c-901c-c13e22b11fc7}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {653a0c2a-79f7-4e5d-af20-c658d4dd13ad}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {6859e59c-2f42-4faa-bd03-332d8c4291bd}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {70d5a3c9-9250-49f2-8f94-089633b7e694}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {737219d8-cb14-4761-b382-80babc0f0379}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {79524620-e1ce-4cdd-816f-b12c8f2df443}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {850c3db6-518e-42f0-8896-1ed6ccf57fd2}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {8d9d725e-e816-4200-9c3d-bb81e89a5f5d}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {998c4d7d-a429-4ba2-b5a4-d14bde7d6a2b}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  {9b3599f3-8b0c-4e88-b6bd-dbd2ef60610e}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {a3869e4c-a95d-45ed-a368-4fc614d1afdc}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {a5da0c3e-c912-4386-aedd-7a59c3c2d344}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {a8735550-777f-4c91-8f27-3109430af6c9}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {a958e586-fae3-4f3b-afa9-2cc38edd5ab0}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {ae55973c-c933-4f76-a734-cf3b1ef56e23}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {b1edfd1a-5531-4020-b0fe-9525636abd7a}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {b26e9b51-d56f-4a8d-8295-7439bdde3d0b}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Day:Interval,
  {b31d29d6-8843-476d-bf0d-8b35ecbe44ca}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {b46ce8a2-3ee9-41a8-a0ab-6540132bc4b6}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  65.5555555555556;                       !- Value Until Time 1

Schedule:Day:Interval,
  {b72fc260-b900-44aa-84fc-457f0096a6d6}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {baa73351-e87e-48aa-b0ed-4dee08fb76ee}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {bd8dc2f1-b0d6-4fe6-9bcd-b6a548b44a04}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {bfd8ab3f-395c-4493-af1f-59ee9d336534}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  331.17030929461;                        !- Value Until Time 1

Schedule:Day:Interval,
  {c432e9d2-ac78-4cb0-b229-6b3397685304}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {c9d4c5d4-2b1e-4f48-a168-26e3af287b28}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {ca279d28-bfba-4817-8e33-04f166c0eaee}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {d8a53f50-c6ac-4eac-8867-c988627c59e6}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {dc624737-209d-4641-bbc8-443e65be9f76}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  {e07e086c-a408-422f-85b1-913660486b33}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {e42219af-cf56-4945-b5be-49e20b9a19f6}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {e973fb9f-9f1c-4fbb-a179-dfe220640607}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Day:Interval,
  {e9a2fb4d-f329-4cf3-8c99-53c0f3c979a2}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  213.941881225722;                       !- Value Until Time 1

Schedule:Day:Interval,
  {ea0d080c-3bec-4fe9-83fc-abd002656559}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {ef4ad2a6-d45d-4ba8-a13f-863ebc72900b}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {f26e295d-c4cc-4483-a300-f529a020ab69}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  161.189088594722;                       !- Value Until Time 1

Schedule:Day:Interval,
  {f8aef8c1-dc65-4da3-b05a-2e68dac552cf}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Day:Interval,
  {f9def72c-43f0-4690-8cea-b206c83ca62d}, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  {fc3363da-bd1f-43ef-8a8c-e9de2c91539b}, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  219.803302629166;                       !- Value Until Time 1

Schedule:Week:Daily,
  AssemblyHVACAvailWk,                    !- Name
  AssemblyHVACAvailSun,                   !- Sunday Schedule:Day Name
  AssemblyHVACAvailWD,                    !- Monday Schedule:Day Name
  AssemblyHVACAvailWD,                    !- Tuesday Schedule:Day Name
  AssemblyHVACAvailWD,                    !- Wednesday Schedule:Day Name
  AssemblyHVACAvailWD,                    !- Thursday Schedule:Day Name
  AssemblyHVACAvailWD,                    !- Friday Schedule:Day Name
  AssemblyHVACAvailSat,                   !- Saturday Schedule:Day Name
  AssemblyHVACAvailSun,                   !- Holiday Schedule:Day Name
  AllOnHVACAvailDay,                      !- SummerDesignDay Schedule:Day Name
  AllOnHVACAvailDay,                      !- WinterDesignDay Schedule:Day Name
  AssemblyHVACAvailSun,                   !- CustomDay1 Schedule:Day Name
  AssemblyHVACAvailSun;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Healthcare Process8,                    !- Name
  ScheduleDay 7,                          !- Sunday Schedule:Day Name
  ScheduleDay 1,                          !- Monday Schedule:Day Name
  ScheduleDay 2,                          !- Tuesday Schedule:Day Name
  ScheduleDay 3,                          !- Wednesday Schedule:Day Name
  ScheduleDay 4,                          !- Thursday Schedule:Day Name
  ScheduleDay 5,                          !- Friday Schedule:Day Name
  ScheduleDay 6,                          !- Saturday Schedule:Day Name
  ScheduleDay 8,                          !- Holiday Schedule:Day Name
  ScheduleDay 1,                          !- SummerDesignDay Schedule:Day Name
  ScheduleDay 8,                          !- WinterDesignDay Schedule:Day Name
  ScheduleDay 8,                          !- CustomDay1 Schedule:Day Name
  ScheduleDay 8;                          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ManufacturingGasEquipWk,                !- Name
  ManufacturingGasEquipSun,               !- Sunday Schedule:Day Name
  ManufacturingGasEquipWD,                !- Monday Schedule:Day Name
  ManufacturingGasEquipWD,                !- Tuesday Schedule:Day Name
  ManufacturingGasEquipWD,                !- Wednesday Schedule:Day Name
  ManufacturingGasEquipWD,                !- Thursday Schedule:Day Name
  ManufacturingGasEquipWD,                !- Friday Schedule:Day Name
  ManufacturingGasEquipSat,               !- Saturday Schedule:Day Name
  ManufacturingGasEquipSun,               !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ManufacturingGasEquipSun,               !- CustomDay1 Schedule:Day Name
  ManufacturingGasEquipSun;               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ManufacturingHVACAvailWk,               !- Name
  ManufacturingHVACAvailSun,              !- Sunday Schedule:Day Name
  ManufacturingHVACAvailWD,               !- Monday Schedule:Day Name
  ManufacturingHVACAvailWD,               !- Tuesday Schedule:Day Name
  ManufacturingHVACAvailWD,               !- Wednesday Schedule:Day Name
  ManufacturingHVACAvailWD,               !- Thursday Schedule:Day Name
  ManufacturingHVACAvailWD,               !- Friday Schedule:Day Name
  ManufacturingHVACAvailSat,              !- Saturday Schedule:Day Name
  ManufacturingHVACAvailSun,              !- Holiday Schedule:Day Name
  ManufacturingHVACAvailWD,               !- SummerDesignDay Schedule:Day Name
  ManufacturingHVACAvailWD,               !- WinterDesignDay Schedule:Day Name
  ManufacturingHVACAvailSun,              !- CustomDay1 Schedule:Day Name
  ManufacturingHVACAvailSun;              !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ManufacturingInfiltrationWk,            !- Name
  ManufacturingInfiltrationSun,           !- Sunday Schedule:Day Name
  ManufacturingInfiltrationWD,            !- Monday Schedule:Day Name
  ManufacturingInfiltrationWD,            !- Tuesday Schedule:Day Name
  ManufacturingInfiltrationWD,            !- Wednesday Schedule:Day Name
  ManufacturingInfiltrationWD,            !- Thursday Schedule:Day Name
  ManufacturingInfiltrationWD,            !- Friday Schedule:Day Name
  ManufacturingInfiltrationSat,           !- Saturday Schedule:Day Name
  ManufacturingInfiltrationSun,           !- Holiday Schedule:Day Name
  ManufacturingInfiltrationWD,            !- SummerDesignDay Schedule:Day Name
  ManufacturingInfiltrationWD,            !- WinterDesignDay Schedule:Day Name
  ManufacturingInfiltrationSun,           !- CustomDay1 Schedule:Day Name
  ManufacturingInfiltrationSun;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ManufacturingOccupancyWk,               !- Name
  ManufacturingOccupancySun,              !- Sunday Schedule:Day Name
  ManufacturingOccupancyWD,               !- Monday Schedule:Day Name
  ManufacturingOccupancyWD,               !- Tuesday Schedule:Day Name
  ManufacturingOccupancyWD,               !- Wednesday Schedule:Day Name
  ManufacturingOccupancyWD,               !- Thursday Schedule:Day Name
  ManufacturingOccupancyWD,               !- Friday Schedule:Day Name
  ManufacturingOccupancySat,              !- Saturday Schedule:Day Name
  ManufacturingOccupancySun,              !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ManufacturingOccupancySun,              !- CustomDay1 Schedule:Day Name
  ManufacturingOccupancySun;              !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ManufacturingReceptacleWk,              !- Name
  ManufacturingReceptacleSun,             !- Sunday Schedule:Day Name
  ManufacturingReceptacleWD,              !- Monday Schedule:Day Name
  ManufacturingReceptacleWD,              !- Tuesday Schedule:Day Name
  ManufacturingReceptacleWD,              !- Wednesday Schedule:Day Name
  ManufacturingReceptacleWD,              !- Thursday Schedule:Day Name
  ManufacturingReceptacleWD,              !- Friday Schedule:Day Name
  ManufacturingReceptacleSat,             !- Saturday Schedule:Day Name
  ManufacturingReceptacleSun,             !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ManufacturingReceptacleSun,             !- CustomDay1 Schedule:Day Name
  ManufacturingReceptacleSun;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ManufacturingServiceHotWaterWk,         !- Name
  ManufacturingServiceHotWaterSun,        !- Sunday Schedule:Day Name
  ManufacturingServiceHotWaterWD,         !- Monday Schedule:Day Name
  ManufacturingServiceHotWaterWD,         !- Tuesday Schedule:Day Name
  ManufacturingServiceHotWaterWD,         !- Wednesday Schedule:Day Name
  ManufacturingServiceHotWaterWD,         !- Thursday Schedule:Day Name
  ManufacturingServiceHotWaterWD,         !- Friday Schedule:Day Name
  ManufacturingServiceHotWaterSat,        !- Saturday Schedule:Day Name
  ManufacturingServiceHotWaterSun,        !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ManufacturingServiceHotWaterSun,        !- CustomDay1 Schedule:Day Name
  ManufacturingServiceHotWaterSun;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeGasEquipWk,                       !- Name
  OfficeGasEquipSun,                      !- Sunday Schedule:Day Name
  OfficeGasEquipWD,                       !- Monday Schedule:Day Name
  OfficeGasEquipWD,                       !- Tuesday Schedule:Day Name
  OfficeGasEquipWD,                       !- Wednesday Schedule:Day Name
  OfficeGasEquipWD,                       !- Thursday Schedule:Day Name
  OfficeGasEquipWD,                       !- Friday Schedule:Day Name
  OfficeGasEquipSat,                      !- Saturday Schedule:Day Name
  OfficeGasEquipSun,                      !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeGasEquipSun,                      !- CustomDay1 Schedule:Day Name
  OfficeGasEquipSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeInfiltrationWk,                   !- Name
  OfficeInfiltrationSun,                  !- Sunday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Monday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Tuesday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Wednesday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Thursday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Friday Schedule:Day Name
  OfficeInfiltrationSat,                  !- Saturday Schedule:Day Name
  OfficeInfiltrationSun,                  !- Holiday Schedule:Day Name
  OfficeInfiltrationWD,                   !- SummerDesignDay Schedule:Day Name
  OfficeInfiltrationWD,                   !- WinterDesignDay Schedule:Day Name
  OfficeInfiltrationSun,                  !- CustomDay1 Schedule:Day Name
  OfficeInfiltrationSun;                  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeOccupancyWk,                      !- Name
  OfficeOccupancySun,                     !- Sunday Schedule:Day Name
  OfficeOccupancyWD,                      !- Monday Schedule:Day Name
  OfficeOccupancyWD,                      !- Tuesday Schedule:Day Name
  OfficeOccupancyWD,                      !- Wednesday Schedule:Day Name
  OfficeOccupancyWD,                      !- Thursday Schedule:Day Name
  OfficeOccupancyWD,                      !- Friday Schedule:Day Name
  OfficeOccupancySat,                     !- Saturday Schedule:Day Name
  OfficeOccupancySun,                     !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeOccupancySun,                     !- CustomDay1 Schedule:Day Name
  OfficeOccupancySun;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeReceptacleWk,                     !- Name
  OfficeReceptacleSun,                    !- Sunday Schedule:Day Name
  OfficeReceptacleWD,                     !- Monday Schedule:Day Name
  OfficeReceptacleWD,                     !- Tuesday Schedule:Day Name
  OfficeReceptacleWD,                     !- Wednesday Schedule:Day Name
  OfficeReceptacleWD,                     !- Thursday Schedule:Day Name
  OfficeReceptacleWD,                     !- Friday Schedule:Day Name
  OfficeReceptacleSat,                    !- Saturday Schedule:Day Name
  OfficeReceptacleSun,                    !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeReceptacleSun,                    !- CustomDay1 Schedule:Day Name
  OfficeReceptacleSun;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeServiceHotWaterWk,                !- Name
  OfficeServiceHotWaterSun,               !- Sunday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Monday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Tuesday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Wednesday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Thursday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Friday Schedule:Day Name
  OfficeServiceHotWaterSat,               !- Saturday Schedule:Day Name
  OfficeServiceHotWaterSun,               !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeServiceHotWaterSun,               !- CustomDay1 Schedule:Day Name
  OfficeServiceHotWaterSun;               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeWtrHtrSetptWk,                    !- Name
  OfficeWtrHtrSetptSun,                   !- Sunday Schedule:Day Name
  OfficeWtrHtrSetptWD,                    !- Monday Schedule:Day Name
  OfficeWtrHtrSetptWD,                    !- Tuesday Schedule:Day Name
  OfficeWtrHtrSetptWD,                    !- Wednesday Schedule:Day Name
  OfficeWtrHtrSetptWD,                    !- Thursday Schedule:Day Name
  OfficeWtrHtrSetptWD,                    !- Friday Schedule:Day Name
  OfficeWtrHtrSetptSat,                   !- Saturday Schedule:Day Name
  OfficeWtrHtrSetptSun,                   !- Holiday Schedule:Day Name
  OfficeWtrHtrSetptWD,                    !- SummerDesignDay Schedule:Day Name
  OfficeWtrHtrSetptWD,                    !- WinterDesignDay Schedule:Day Name
  OfficeWtrHtrSetptSun,                   !- CustomDay1 Schedule:Day Name
  OfficeWtrHtrSetptSun;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailGasEquipWk,                       !- Name
  RetailGasEquipSun,                      !- Sunday Schedule:Day Name
  RetailGasEquipWD,                       !- Monday Schedule:Day Name
  RetailGasEquipWD,                       !- Tuesday Schedule:Day Name
  RetailGasEquipWD,                       !- Wednesday Schedule:Day Name
  RetailGasEquipWD,                       !- Thursday Schedule:Day Name
  RetailGasEquipWD,                       !- Friday Schedule:Day Name
  RetailGasEquipSat,                      !- Saturday Schedule:Day Name
  RetailGasEquipSun,                      !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  RetailGasEquipSun,                      !- CustomDay1 Schedule:Day Name
  RetailGasEquipSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailHVACAvailWk,                      !- Name
  RetailHVACAvailSun,                     !- Sunday Schedule:Day Name
  RetailHVACAvailWD,                      !- Monday Schedule:Day Name
  RetailHVACAvailWD,                      !- Tuesday Schedule:Day Name
  RetailHVACAvailWD,                      !- Wednesday Schedule:Day Name
  RetailHVACAvailWD,                      !- Thursday Schedule:Day Name
  RetailHVACAvailWD,                      !- Friday Schedule:Day Name
  RetailHVACAvailSat,                     !- Saturday Schedule:Day Name
  RetailHVACAvailSun,                     !- Holiday Schedule:Day Name
  AllOnHVACAvailDay,                      !- SummerDesignDay Schedule:Day Name
  AllOnHVACAvailDay,                      !- WinterDesignDay Schedule:Day Name
  RetailHVACAvailSun,                     !- CustomDay1 Schedule:Day Name
  RetailHVACAvailSun;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailInfiltrationWk,                   !- Name
  RetailInfiltrationSun,                  !- Sunday Schedule:Day Name
  RetailInfiltrationWD,                   !- Monday Schedule:Day Name
  RetailInfiltrationWD,                   !- Tuesday Schedule:Day Name
  RetailInfiltrationWD,                   !- Wednesday Schedule:Day Name
  RetailInfiltrationWD,                   !- Thursday Schedule:Day Name
  RetailInfiltrationWD,                   !- Friday Schedule:Day Name
  RetailInfiltrationSat,                  !- Saturday Schedule:Day Name
  RetailInfiltrationSun,                  !- Holiday Schedule:Day Name
  RetailInfiltrationWD,                   !- SummerDesignDay Schedule:Day Name
  RetailInfiltrationWD,                   !- WinterDesignDay Schedule:Day Name
  RetailInfiltrationSun,                  !- CustomDay1 Schedule:Day Name
  RetailInfiltrationSun;                  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailOccupancyWk,                      !- Name
  RetailOccupancySun,                     !- Sunday Schedule:Day Name
  RetailOccupancyWD,                      !- Monday Schedule:Day Name
  RetailOccupancyWD,                      !- Tuesday Schedule:Day Name
  RetailOccupancyWD,                      !- Wednesday Schedule:Day Name
  RetailOccupancyWD,                      !- Thursday Schedule:Day Name
  RetailOccupancyWD,                      !- Friday Schedule:Day Name
  RetailOccupancySat,                     !- Saturday Schedule:Day Name
  RetailOccupancySun,                     !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  RetailOccupancySun,                     !- CustomDay1 Schedule:Day Name
  RetailOccupancySun;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailReceptacleWk,                     !- Name
  RetailReceptacleSun,                    !- Sunday Schedule:Day Name
  RetailReceptacleWD,                     !- Monday Schedule:Day Name
  RetailReceptacleWD,                     !- Tuesday Schedule:Day Name
  RetailReceptacleWD,                     !- Wednesday Schedule:Day Name
  RetailReceptacleWD,                     !- Thursday Schedule:Day Name
  RetailReceptacleWD,                     !- Friday Schedule:Day Name
  RetailReceptacleSat,                    !- Saturday Schedule:Day Name
  RetailReceptacleSun,                    !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  RetailReceptacleSun,                    !- CustomDay1 Schedule:Day Name
  RetailReceptacleSun;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailRefrigerationWk,                  !- Name
  RetailRefrigerationSun,                 !- Sunday Schedule:Day Name
  RetailRefrigerationWD,                  !- Monday Schedule:Day Name
  RetailRefrigerationWD,                  !- Tuesday Schedule:Day Name
  RetailRefrigerationWD,                  !- Wednesday Schedule:Day Name
  RetailRefrigerationWD,                  !- Thursday Schedule:Day Name
  RetailRefrigerationWD,                  !- Friday Schedule:Day Name
  RetailRefrigerationSat,                 !- Saturday Schedule:Day Name
  RetailRefrigerationSun,                 !- Holiday Schedule:Day Name
  RetailRefrigerationWD,                  !- SummerDesignDay Schedule:Day Name
  RetailRefrigerationSun,                 !- WinterDesignDay Schedule:Day Name
  RetailRefrigerationSun,                 !- CustomDay1 Schedule:Day Name
  RetailRefrigerationSun;                 !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RetailServiceHotWaterWk,                !- Name
  RetailServiceHotWaterSun,               !- Sunday Schedule:Day Name
  RetailServiceHotWaterWD,                !- Monday Schedule:Day Name
  RetailServiceHotWaterWD,                !- Tuesday Schedule:Day Name
  RetailServiceHotWaterWD,                !- Wednesday Schedule:Day Name
  RetailServiceHotWaterWD,                !- Thursday Schedule:Day Name
  RetailServiceHotWaterWD,                !- Friday Schedule:Day Name
  RetailServiceHotWaterSat,               !- Saturday Schedule:Day Name
  RetailServiceHotWaterSun,               !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  RetailServiceHotWaterSun,               !- CustomDay1 Schedule:Day Name
  RetailServiceHotWaterSun;               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ03AprWk,                     !- Name
  WaterMainCZ03Apr,                       !- Sunday Schedule:Day Name
  WaterMainCZ03Apr,                       !- Monday Schedule:Day Name
  WaterMainCZ03Apr,                       !- Tuesday Schedule:Day Name
  WaterMainCZ03Apr,                       !- Wednesday Schedule:Day Name
  WaterMainCZ03Apr,                       !- Thursday Schedule:Day Name
  WaterMainCZ03Apr,                       !- Friday Schedule:Day Name
  WaterMainCZ03Apr,                       !- Saturday Schedule:Day Name
  WaterMainCZ03Apr,                       !- Holiday Schedule:Day Name
  WaterMainCZ03Apr,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ03Apr,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ03Apr,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ03Apr;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ03AugWk,                     !- Name
  WaterMainCZ03Aug,                       !- Sunday Schedule:Day Name
  WaterMainCZ03Aug,                       !- Monday Schedule:Day Name
  WaterMainCZ03Aug,                       !- Tuesday Schedule:Day Name
  WaterMainCZ03Aug,                       !- Wednesday Schedule:Day Name
  WaterMainCZ03Aug,                       !- Thursday Schedule:Day Name
  WaterMainCZ03Aug,                       !- Friday Schedule:Day Name
  WaterMainCZ03Aug,                       !- Saturday Schedule:Day Name
  WaterMainCZ03Aug,                       !- Holiday Schedule:Day Name
  WaterMainCZ03Aug,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ03Aug,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ03Aug,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ03Aug;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ03DecWk,                     !- Name
  WaterMainCZ03Dec,                       !- Sunday Schedule:Day Name
  WaterMainCZ03Dec,                       !- Monday Schedule:Day Name
  WaterMainCZ03Dec,                       !- Tuesday Schedule:Day Name
  WaterMainCZ03Dec,                       !- Wednesday Schedule:Day Name
  WaterMainCZ03Dec,                       !- Thursday Schedule:Day Name
  WaterMainCZ03Dec,                       !- Friday Schedule:Day Name
  WaterMainCZ03Dec,                       !- Saturday Schedule:Day Name
  WaterMainCZ03Dec,                       !- Holiday Schedule:Day Name
  WaterMainCZ03Dec,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ03Dec,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ03Dec,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ03Dec;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ03FebWk,                     !- Name
  WaterMainCZ03Feb,                       !- Sunday Schedule:Day Name
  WaterMainCZ03Feb,                       !- Monday Schedule:Day Name
  WaterMainCZ03Feb,                       !- Tuesday Schedule:Day Name
  WaterMainCZ03Feb,                       !- Wednesday Schedule:Day Name
  WaterMainCZ03Feb,                       !- Thursday Schedule:Day Name
  WaterMainCZ03Feb,                       !- Friday Schedule:Day Name
  WaterMainCZ03Feb,                       !- Saturday Schedule:Day Name
  WaterMainCZ03Feb,                       !- Holiday Schedule:Day Name
  WaterMainCZ03Feb,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ03Feb,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ03Feb,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ03Feb;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ03JanWk,                     !- Name
  WaterMainCZ03Jan,                       !- Sunday Schedule:Day Name
  WaterMainCZ03Jan,                       !- Monday Schedule:Day Name
  WaterMainCZ03Jan,                       !- Tuesday Schedule:Day Name
  WaterMainCZ03Jan,                       !- Wednesday Schedule:Day Name
  WaterMainCZ03Jan,                       !- Thursday Schedule:Day Name
  WaterMainCZ03Jan,                       !- Friday Schedule:Day Name
  WaterMainCZ03Jan,                       !- Saturday Schedule:Day Name
  WaterMainCZ03Jan,                       !- Holiday Schedule:Day Name
  WaterMainCZ03Jan,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ03Jan,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ03Jan,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ03Jan;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ03JulWk,                     !- Name
  WaterMainCZ03Jul,                       !- Sunday Schedule:Day Name
  WaterMainCZ03Jul,                       !- Monday Schedule:Day Name
  WaterMainCZ03Jul,                       !- Tuesday Schedule:Day Name
  WaterMainCZ03Jul,                       !- Wednesday Schedule:Day Name
  WaterMainCZ03Jul,                       !- Thursday Schedule:Day Name
  WaterMainCZ03Jul,                       !- Friday Schedule:Day Name
  WaterMainCZ03Jul,                       !- Saturday Schedule:Day Name
  WaterMainCZ03Jul,                       !- Holiday Schedule:Day Name
  WaterMainCZ03Jul,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ03Jul,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ03Jul,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ03Jul;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ03JunWk,                     !- Name
  WaterMainCZ03Jun,                       !- Sunday Schedule:Day Name
  WaterMainCZ03Jun,                       !- Monday Schedule:Day Name
  WaterMainCZ03Jun,                       !- Tuesday Schedule:Day Name
  WaterMainCZ03Jun,                       !- Wednesday Schedule:Day Name
  WaterMainCZ03Jun,                       !- Thursday Schedule:Day Name
  WaterMainCZ03Jun,                       !- Friday Schedule:Day Name
  WaterMainCZ03Jun,                       !- Saturday Schedule:Day Name
  WaterMainCZ03Jun,                       !- Holiday Schedule:Day Name
  WaterMainCZ03Jun,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ03Jun,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ03Jun,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ03Jun;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ03MarWk,                     !- Name
  WaterMainCZ03Mar,                       !- Sunday Schedule:Day Name
  WaterMainCZ03Mar,                       !- Monday Schedule:Day Name
  WaterMainCZ03Mar,                       !- Tuesday Schedule:Day Name
  WaterMainCZ03Mar,                       !- Wednesday Schedule:Day Name
  WaterMainCZ03Mar,                       !- Thursday Schedule:Day Name
  WaterMainCZ03Mar,                       !- Friday Schedule:Day Name
  WaterMainCZ03Mar,                       !- Saturday Schedule:Day Name
  WaterMainCZ03Mar,                       !- Holiday Schedule:Day Name
  WaterMainCZ03Mar,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ03Mar,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ03Mar,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ03Mar;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ03MayWk,                     !- Name
  WaterMainCZ03May,                       !- Sunday Schedule:Day Name
  WaterMainCZ03May,                       !- Monday Schedule:Day Name
  WaterMainCZ03May,                       !- Tuesday Schedule:Day Name
  WaterMainCZ03May,                       !- Wednesday Schedule:Day Name
  WaterMainCZ03May,                       !- Thursday Schedule:Day Name
  WaterMainCZ03May,                       !- Friday Schedule:Day Name
  WaterMainCZ03May,                       !- Saturday Schedule:Day Name
  WaterMainCZ03May,                       !- Holiday Schedule:Day Name
  WaterMainCZ03May,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ03May,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ03May,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ03May;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ03NovWk,                     !- Name
  WaterMainCZ03Nov,                       !- Sunday Schedule:Day Name
  WaterMainCZ03Nov,                       !- Monday Schedule:Day Name
  WaterMainCZ03Nov,                       !- Tuesday Schedule:Day Name
  WaterMainCZ03Nov,                       !- Wednesday Schedule:Day Name
  WaterMainCZ03Nov,                       !- Thursday Schedule:Day Name
  WaterMainCZ03Nov,                       !- Friday Schedule:Day Name
  WaterMainCZ03Nov,                       !- Saturday Schedule:Day Name
  WaterMainCZ03Nov,                       !- Holiday Schedule:Day Name
  WaterMainCZ03Nov,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ03Nov,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ03Nov,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ03Nov;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ03OctWk,                     !- Name
  WaterMainCZ03Oct,                       !- Sunday Schedule:Day Name
  WaterMainCZ03Oct,                       !- Monday Schedule:Day Name
  WaterMainCZ03Oct,                       !- Tuesday Schedule:Day Name
  WaterMainCZ03Oct,                       !- Wednesday Schedule:Day Name
  WaterMainCZ03Oct,                       !- Thursday Schedule:Day Name
  WaterMainCZ03Oct,                       !- Friday Schedule:Day Name
  WaterMainCZ03Oct,                       !- Saturday Schedule:Day Name
  WaterMainCZ03Oct,                       !- Holiday Schedule:Day Name
  WaterMainCZ03Oct,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ03Oct,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ03Oct,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ03Oct;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ03SepWk,                     !- Name
  WaterMainCZ03Sep,                       !- Sunday Schedule:Day Name
  WaterMainCZ03Sep,                       !- Monday Schedule:Day Name
  WaterMainCZ03Sep,                       !- Tuesday Schedule:Day Name
  WaterMainCZ03Sep,                       !- Wednesday Schedule:Day Name
  WaterMainCZ03Sep,                       !- Thursday Schedule:Day Name
  WaterMainCZ03Sep,                       !- Friday Schedule:Day Name
  WaterMainCZ03Sep,                       !- Saturday Schedule:Day Name
  WaterMainCZ03Sep,                       !- Holiday Schedule:Day Name
  WaterMainCZ03Sep,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ03Sep,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ03Sep,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ03Sep;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  AssemblyHVACAvail,                      !- Name
  OnOff,                                  !- Schedule Type Limits Name
  AssemblyHVACAvailWk,                    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Healthcare Process7,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Healthcare Process8,                    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ManufacturingGasEquip,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  ManufacturingGasEquipWk,                !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ManufacturingHVACAvail,                 !- Name
  OnOff,                                  !- Schedule Type Limits Name
  ManufacturingHVACAvailWk,               !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ManufacturingInfiltration,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  ManufacturingInfiltrationWk,            !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ManufacturingOccupancy,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  ManufacturingOccupancyWk,               !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ManufacturingReceptacle,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  ManufacturingReceptacleWk,              !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  ManufacturingServiceHotWater,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  ManufacturingServiceHotWaterWk,         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeGasEquip,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeGasEquipWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeInfiltration,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeInfiltrationWk,                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeOccupancy,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeOccupancyWk,                      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeReceptacle,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeReceptacleWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeServiceHotWater,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeServiceHotWaterWk,                !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeWtrHtrSetpt,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeWtrHtrSetptWk,                    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  RetailGasEquip,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  RetailGasEquipWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  RetailHVACAvail,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  RetailHVACAvailWk,                      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  RetailInfiltration,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  RetailInfiltrationWk,                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  RetailOccupancy,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  RetailOccupancyWk,                      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  RetailReceptacle,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  RetailReceptacleWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  RetailRefrigeration,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  RetailRefrigerationWk,                  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  RetailServiceHotWater,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  RetailServiceHotWaterWk,                !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  WaterMainCZ03,                          !- Name
  Temperature,                            !- Schedule Type Limits Name
  WaterMainCZ03JanWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  31,                                     !- End Day 1
  WaterMainCZ03FebWk,                     !- Schedule:Week Name 2
  2,                                      !- Start Month 2
  1,                                      !- Start Day 2
  2,                                      !- End Month 2
  28,                                     !- End Day 2
  WaterMainCZ03MarWk,                     !- Schedule:Week Name 3
  3,                                      !- Start Month 3
  1,                                      !- Start Day 3
  3,                                      !- End Month 3
  31,                                     !- End Day 3
  WaterMainCZ03AprWk,                     !- Schedule:Week Name 4
  4,                                      !- Start Month 4
  1,                                      !- Start Day 4
  4,                                      !- End Month 4
  30,                                     !- End Day 4
  WaterMainCZ03MayWk,                     !- Schedule:Week Name 5
  5,                                      !- Start Month 5
  1,                                      !- Start Day 5
  5,                                      !- End Month 5
  31,                                     !- End Day 5
  WaterMainCZ03JunWk,                     !- Schedule:Week Name 6
  6,                                      !- Start Month 6
  1,                                      !- Start Day 6
  6,                                      !- End Month 6
  30,                                     !- End Day 6
  WaterMainCZ03JulWk,                     !- Schedule:Week Name 7
  7,                                      !- Start Month 7
  1,                                      !- Start Day 7
  7,                                      !- End Month 7
  31,                                     !- End Day 7
  WaterMainCZ03AugWk,                     !- Schedule:Week Name 8
  8,                                      !- Start Month 8
  1,                                      !- Start Day 8
  8,                                      !- End Month 8
  31,                                     !- End Day 8
  WaterMainCZ03SepWk,                     !- Schedule:Week Name 9
  9,                                      !- Start Month 9
  1,                                      !- Start Day 9
  9,                                      !- End Month 9
  30,                                     !- End Day 9
  WaterMainCZ03OctWk,                     !- Schedule:Week Name 10
  10,                                     !- Start Month 10
  1,                                      !- Start Day 10
  10,                                     !- End Month 10
  31,                                     !- End Day 10
  WaterMainCZ03NovWk,                     !- Schedule:Week Name 11
  11,                                     !- Start Month 11
  1,                                      !- Start Day 11
  11,                                     !- End Month 11
  30,                                     !- End Day 11
  WaterMainCZ03DecWk,                     !- Schedule:Week Name 12
  12,                                     !- Start Month 12
  1,                                      !- Start Day 12
  12,                                     !- End Month 12
  31;                                     !- End Day 12

Schedule:Week:Daily,
  Schedule:Week:Daily {c01a2c4e-e943-4fc9-bd52-4e3c7852cfba}, !- Name
  Schedule Day 2,                         !- Sunday Schedule:Day Name
  Schedule Day 2,                         !- Monday Schedule:Day Name
  Schedule Day 2,                         !- Tuesday Schedule:Day Name
  Schedule Day 2,                         !- Wednesday Schedule:Day Name
  Schedule Day 2,                         !- Thursday Schedule:Day Name
  Schedule Day 2,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  AC(1)(2) OACtrl Max OA Schedule,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {c01a2c4e-e943-4fc9-bd52-4e3c7852cfba}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {625ca44f-36a5-4ef4-898b-9bf517f0a0ac}, !- Name
  {b46ce8a2-3ee9-41a8-a0ab-6540132bc4b6}, !- Sunday Schedule:Day Name
  {b46ce8a2-3ee9-41a8-a0ab-6540132bc4b6}, !- Monday Schedule:Day Name
  {b46ce8a2-3ee9-41a8-a0ab-6540132bc4b6}, !- Tuesday Schedule:Day Name
  {b46ce8a2-3ee9-41a8-a0ab-6540132bc4b6}, !- Wednesday Schedule:Day Name
  {b46ce8a2-3ee9-41a8-a0ab-6540132bc4b6}, !- Thursday Schedule:Day Name
  {b46ce8a2-3ee9-41a8-a0ab-6540132bc4b6}, !- Friday Schedule:Day Name
  {b46ce8a2-3ee9-41a8-a0ab-6540132bc4b6}, !- Saturday Schedule:Day Name
  {b46ce8a2-3ee9-41a8-a0ab-6540132bc4b6}, !- Holiday Schedule:Day Name
  {b46ce8a2-3ee9-41a8-a0ab-6540132bc4b6}, !- SummerDesignDay Schedule:Day Name
  {b46ce8a2-3ee9-41a8-a0ab-6540132bc4b6}, !- WinterDesignDay Schedule:Day Name
  {b46ce8a2-3ee9-41a8-a0ab-6540132bc4b6}, !- CustomDay1 Schedule:Day Name
  {b46ce8a2-3ee9-41a8-a0ab-6540132bc4b6}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  B-11 - HotWater Supply Temp Schedule,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {625ca44f-36a5-4ef4-898b-9bf517f0a0ac}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {ea6abf55-c5b4-4f20-99f3-00b8fdc89ab2}, !- Name
  {653a0c2a-79f7-4e5d-af20-c658d4dd13ad}, !- Sunday Schedule:Day Name
  {653a0c2a-79f7-4e5d-af20-c658d4dd13ad}, !- Monday Schedule:Day Name
  {653a0c2a-79f7-4e5d-af20-c658d4dd13ad}, !- Tuesday Schedule:Day Name
  {653a0c2a-79f7-4e5d-af20-c658d4dd13ad}, !- Wednesday Schedule:Day Name
  {653a0c2a-79f7-4e5d-af20-c658d4dd13ad}, !- Thursday Schedule:Day Name
  {653a0c2a-79f7-4e5d-af20-c658d4dd13ad}, !- Friday Schedule:Day Name
  {653a0c2a-79f7-4e5d-af20-c658d4dd13ad}, !- Saturday Schedule:Day Name
  {653a0c2a-79f7-4e5d-af20-c658d4dd13ad}, !- Holiday Schedule:Day Name
  {653a0c2a-79f7-4e5d-af20-c658d4dd13ad}, !- SummerDesignDay Schedule:Day Name
  {653a0c2a-79f7-4e5d-af20-c658d4dd13ad}, !- WinterDesignDay Schedule:Day Name
  {653a0c2a-79f7-4e5d-af20-c658d4dd13ad}, !- CustomDay1 Schedule:Day Name
  {653a0c2a-79f7-4e5d-af20-c658d4dd13ad}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  B-11 - SHW Supply Temp Schedule,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {ea6abf55-c5b4-4f20-99f3-00b8fdc89ab2}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {587bbce7-763e-44b5-84be-7fe68cb3a297}, !- Name
  {570f8808-0cbf-4325-b694-f1f42078b583}, !- Sunday Schedule:Day Name
  {570f8808-0cbf-4325-b694-f1f42078b583}, !- Monday Schedule:Day Name
  {570f8808-0cbf-4325-b694-f1f42078b583}, !- Tuesday Schedule:Day Name
  {570f8808-0cbf-4325-b694-f1f42078b583}, !- Wednesday Schedule:Day Name
  {570f8808-0cbf-4325-b694-f1f42078b583}, !- Thursday Schedule:Day Name
  {570f8808-0cbf-4325-b694-f1f42078b583}, !- Friday Schedule:Day Name
  {570f8808-0cbf-4325-b694-f1f42078b583}, !- Saturday Schedule:Day Name
  {570f8808-0cbf-4325-b694-f1f42078b583}, !- Holiday Schedule:Day Name
  {570f8808-0cbf-4325-b694-f1f42078b583}, !- SummerDesignDay Schedule:Day Name
  {570f8808-0cbf-4325-b694-f1f42078b583}, !- WinterDesignDay Schedule:Day Name
  {570f8808-0cbf-4325-b694-f1f42078b583}, !- CustomDay1 Schedule:Day Name
  {570f8808-0cbf-4325-b694-f1f42078b583}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-1-1:VAV-1/7/9/11 People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {587bbce7-763e-44b5-84be-7fe68cb3a297}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {88494ad7-fa77-4a8a-bb16-3c07772e1259}, !- Name
  {53bdcb68-ee25-4d8d-89d8-99b192e9f099}, !- Sunday Schedule:Day Name
  {53bdcb68-ee25-4d8d-89d8-99b192e9f099}, !- Monday Schedule:Day Name
  {53bdcb68-ee25-4d8d-89d8-99b192e9f099}, !- Tuesday Schedule:Day Name
  {53bdcb68-ee25-4d8d-89d8-99b192e9f099}, !- Wednesday Schedule:Day Name
  {53bdcb68-ee25-4d8d-89d8-99b192e9f099}, !- Thursday Schedule:Day Name
  {53bdcb68-ee25-4d8d-89d8-99b192e9f099}, !- Friday Schedule:Day Name
  {53bdcb68-ee25-4d8d-89d8-99b192e9f099}, !- Saturday Schedule:Day Name
  {53bdcb68-ee25-4d8d-89d8-99b192e9f099}, !- Holiday Schedule:Day Name
  {53bdcb68-ee25-4d8d-89d8-99b192e9f099}, !- SummerDesignDay Schedule:Day Name
  {53bdcb68-ee25-4d8d-89d8-99b192e9f099}, !- WinterDesignDay Schedule:Day Name
  {53bdcb68-ee25-4d8d-89d8-99b192e9f099}, !- CustomDay1 Schedule:Day Name
  {53bdcb68-ee25-4d8d-89d8-99b192e9f099}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-1-1:VAV-1/7/9/11 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {88494ad7-fa77-4a8a-bb16-3c07772e1259}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {f41a5370-fc0f-49f0-b229-050e638e6597}, !- Name
  {c432e9d2-ac78-4cb0-b229-6b3397685304}, !- Sunday Schedule:Day Name
  {c432e9d2-ac78-4cb0-b229-6b3397685304}, !- Monday Schedule:Day Name
  {c432e9d2-ac78-4cb0-b229-6b3397685304}, !- Tuesday Schedule:Day Name
  {c432e9d2-ac78-4cb0-b229-6b3397685304}, !- Wednesday Schedule:Day Name
  {c432e9d2-ac78-4cb0-b229-6b3397685304}, !- Thursday Schedule:Day Name
  {c432e9d2-ac78-4cb0-b229-6b3397685304}, !- Friday Schedule:Day Name
  {c432e9d2-ac78-4cb0-b229-6b3397685304}, !- Saturday Schedule:Day Name
  {c432e9d2-ac78-4cb0-b229-6b3397685304}, !- Holiday Schedule:Day Name
  {c432e9d2-ac78-4cb0-b229-6b3397685304}, !- SummerDesignDay Schedule:Day Name
  {c432e9d2-ac78-4cb0-b229-6b3397685304}, !- WinterDesignDay Schedule:Day Name
  {c432e9d2-ac78-4cb0-b229-6b3397685304}, !- CustomDay1 Schedule:Day Name
  {c432e9d2-ac78-4cb0-b229-6b3397685304}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-10-2: UNCON Parking People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {f41a5370-fc0f-49f0-b229-050e638e6597}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {9ce2cffc-4129-492d-ab50-89c24d0b44dd}, !- Name
  {850c3db6-518e-42f0-8896-1ed6ccf57fd2}, !- Sunday Schedule:Day Name
  {850c3db6-518e-42f0-8896-1ed6ccf57fd2}, !- Monday Schedule:Day Name
  {850c3db6-518e-42f0-8896-1ed6ccf57fd2}, !- Tuesday Schedule:Day Name
  {850c3db6-518e-42f0-8896-1ed6ccf57fd2}, !- Wednesday Schedule:Day Name
  {850c3db6-518e-42f0-8896-1ed6ccf57fd2}, !- Thursday Schedule:Day Name
  {850c3db6-518e-42f0-8896-1ed6ccf57fd2}, !- Friday Schedule:Day Name
  {850c3db6-518e-42f0-8896-1ed6ccf57fd2}, !- Saturday Schedule:Day Name
  {850c3db6-518e-42f0-8896-1ed6ccf57fd2}, !- Holiday Schedule:Day Name
  {850c3db6-518e-42f0-8896-1ed6ccf57fd2}, !- SummerDesignDay Schedule:Day Name
  {850c3db6-518e-42f0-8896-1ed6ccf57fd2}, !- WinterDesignDay Schedule:Day Name
  {850c3db6-518e-42f0-8896-1ed6ccf57fd2}, !- CustomDay1 Schedule:Day Name
  {850c3db6-518e-42f0-8896-1ed6ccf57fd2}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-10-2: UNCON Parking Target SHW Temp,  !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {9ce2cffc-4129-492d-ab50-89c24d0b44dd}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {61739909-dac0-42a0-93bd-4e2fe5e04180}, !- Name
  {79524620-e1ce-4cdd-816f-b12c8f2df443}, !- Sunday Schedule:Day Name
  {79524620-e1ce-4cdd-816f-b12c8f2df443}, !- Monday Schedule:Day Name
  {79524620-e1ce-4cdd-816f-b12c8f2df443}, !- Tuesday Schedule:Day Name
  {79524620-e1ce-4cdd-816f-b12c8f2df443}, !- Wednesday Schedule:Day Name
  {79524620-e1ce-4cdd-816f-b12c8f2df443}, !- Thursday Schedule:Day Name
  {79524620-e1ce-4cdd-816f-b12c8f2df443}, !- Friday Schedule:Day Name
  {79524620-e1ce-4cdd-816f-b12c8f2df443}, !- Saturday Schedule:Day Name
  {79524620-e1ce-4cdd-816f-b12c8f2df443}, !- Holiday Schedule:Day Name
  {79524620-e1ce-4cdd-816f-b12c8f2df443}, !- SummerDesignDay Schedule:Day Name
  {79524620-e1ce-4cdd-816f-b12c8f2df443}, !- WinterDesignDay Schedule:Day Name
  {79524620-e1ce-4cdd-816f-b12c8f2df443}, !- CustomDay1 Schedule:Day Name
  {79524620-e1ce-4cdd-816f-b12c8f2df443}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-11-3: VAV-14 People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {61739909-dac0-42a0-93bd-4e2fe5e04180}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {c3edfd2a-8c0f-424d-8ae9-10649cdc325b}, !- Name
  {f9def72c-43f0-4690-8cea-b206c83ca62d}, !- Sunday Schedule:Day Name
  {f9def72c-43f0-4690-8cea-b206c83ca62d}, !- Monday Schedule:Day Name
  {f9def72c-43f0-4690-8cea-b206c83ca62d}, !- Tuesday Schedule:Day Name
  {f9def72c-43f0-4690-8cea-b206c83ca62d}, !- Wednesday Schedule:Day Name
  {f9def72c-43f0-4690-8cea-b206c83ca62d}, !- Thursday Schedule:Day Name
  {f9def72c-43f0-4690-8cea-b206c83ca62d}, !- Friday Schedule:Day Name
  {f9def72c-43f0-4690-8cea-b206c83ca62d}, !- Saturday Schedule:Day Name
  {f9def72c-43f0-4690-8cea-b206c83ca62d}, !- Holiday Schedule:Day Name
  {f9def72c-43f0-4690-8cea-b206c83ca62d}, !- SummerDesignDay Schedule:Day Name
  {f9def72c-43f0-4690-8cea-b206c83ca62d}, !- WinterDesignDay Schedule:Day Name
  {f9def72c-43f0-4690-8cea-b206c83ca62d}, !- CustomDay1 Schedule:Day Name
  {f9def72c-43f0-4690-8cea-b206c83ca62d}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-11-3: VAV-14 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {c3edfd2a-8c0f-424d-8ae9-10649cdc325b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {11818407-59f0-4619-98ed-c2732b9952b1}, !- Name
  {e973fb9f-9f1c-4fbb-a179-dfe220640607}, !- Sunday Schedule:Day Name
  {e973fb9f-9f1c-4fbb-a179-dfe220640607}, !- Monday Schedule:Day Name
  {e973fb9f-9f1c-4fbb-a179-dfe220640607}, !- Tuesday Schedule:Day Name
  {e973fb9f-9f1c-4fbb-a179-dfe220640607}, !- Wednesday Schedule:Day Name
  {e973fb9f-9f1c-4fbb-a179-dfe220640607}, !- Thursday Schedule:Day Name
  {e973fb9f-9f1c-4fbb-a179-dfe220640607}, !- Friday Schedule:Day Name
  {e973fb9f-9f1c-4fbb-a179-dfe220640607}, !- Saturday Schedule:Day Name
  {e973fb9f-9f1c-4fbb-a179-dfe220640607}, !- Holiday Schedule:Day Name
  {e973fb9f-9f1c-4fbb-a179-dfe220640607}, !- SummerDesignDay Schedule:Day Name
  {e973fb9f-9f1c-4fbb-a179-dfe220640607}, !- WinterDesignDay Schedule:Day Name
  {e973fb9f-9f1c-4fbb-a179-dfe220640607}, !- CustomDay1 Schedule:Day Name
  {e973fb9f-9f1c-4fbb-a179-dfe220640607}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-12-3: VAV-15 People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {11818407-59f0-4619-98ed-c2732b9952b1}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {2edd86b4-b0d2-4ce8-a8d6-95be5b9559db}, !- Name
  {b31d29d6-8843-476d-bf0d-8b35ecbe44ca}, !- Sunday Schedule:Day Name
  {b31d29d6-8843-476d-bf0d-8b35ecbe44ca}, !- Monday Schedule:Day Name
  {b31d29d6-8843-476d-bf0d-8b35ecbe44ca}, !- Tuesday Schedule:Day Name
  {b31d29d6-8843-476d-bf0d-8b35ecbe44ca}, !- Wednesday Schedule:Day Name
  {b31d29d6-8843-476d-bf0d-8b35ecbe44ca}, !- Thursday Schedule:Day Name
  {b31d29d6-8843-476d-bf0d-8b35ecbe44ca}, !- Friday Schedule:Day Name
  {b31d29d6-8843-476d-bf0d-8b35ecbe44ca}, !- Saturday Schedule:Day Name
  {b31d29d6-8843-476d-bf0d-8b35ecbe44ca}, !- Holiday Schedule:Day Name
  {b31d29d6-8843-476d-bf0d-8b35ecbe44ca}, !- SummerDesignDay Schedule:Day Name
  {b31d29d6-8843-476d-bf0d-8b35ecbe44ca}, !- WinterDesignDay Schedule:Day Name
  {b31d29d6-8843-476d-bf0d-8b35ecbe44ca}, !- CustomDay1 Schedule:Day Name
  {b31d29d6-8843-476d-bf0d-8b35ecbe44ca}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-12-3: VAV-15 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {2edd86b4-b0d2-4ce8-a8d6-95be5b9559db}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {4bb891bc-d06b-490e-9b1f-693af65865f9}, !- Name
  {bfd8ab3f-395c-4493-af1f-59ee9d336534}, !- Sunday Schedule:Day Name
  {bfd8ab3f-395c-4493-af1f-59ee9d336534}, !- Monday Schedule:Day Name
  {bfd8ab3f-395c-4493-af1f-59ee9d336534}, !- Tuesday Schedule:Day Name
  {bfd8ab3f-395c-4493-af1f-59ee9d336534}, !- Wednesday Schedule:Day Name
  {bfd8ab3f-395c-4493-af1f-59ee9d336534}, !- Thursday Schedule:Day Name
  {bfd8ab3f-395c-4493-af1f-59ee9d336534}, !- Friday Schedule:Day Name
  {bfd8ab3f-395c-4493-af1f-59ee9d336534}, !- Saturday Schedule:Day Name
  {bfd8ab3f-395c-4493-af1f-59ee9d336534}, !- Holiday Schedule:Day Name
  {bfd8ab3f-395c-4493-af1f-59ee9d336534}, !- SummerDesignDay Schedule:Day Name
  {bfd8ab3f-395c-4493-af1f-59ee9d336534}, !- WinterDesignDay Schedule:Day Name
  {bfd8ab3f-395c-4493-af1f-59ee9d336534}, !- CustomDay1 Schedule:Day Name
  {bfd8ab3f-395c-4493-af1f-59ee9d336534}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-13-3: VAV-16/19 People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {4bb891bc-d06b-490e-9b1f-693af65865f9}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {9e358413-1849-463c-81e2-ec9ec0810384}, !- Name
  {36fe870d-0127-4715-8bbd-e5f4196aff57}, !- Sunday Schedule:Day Name
  {36fe870d-0127-4715-8bbd-e5f4196aff57}, !- Monday Schedule:Day Name
  {36fe870d-0127-4715-8bbd-e5f4196aff57}, !- Tuesday Schedule:Day Name
  {36fe870d-0127-4715-8bbd-e5f4196aff57}, !- Wednesday Schedule:Day Name
  {36fe870d-0127-4715-8bbd-e5f4196aff57}, !- Thursday Schedule:Day Name
  {36fe870d-0127-4715-8bbd-e5f4196aff57}, !- Friday Schedule:Day Name
  {36fe870d-0127-4715-8bbd-e5f4196aff57}, !- Saturday Schedule:Day Name
  {36fe870d-0127-4715-8bbd-e5f4196aff57}, !- Holiday Schedule:Day Name
  {36fe870d-0127-4715-8bbd-e5f4196aff57}, !- SummerDesignDay Schedule:Day Name
  {36fe870d-0127-4715-8bbd-e5f4196aff57}, !- WinterDesignDay Schedule:Day Name
  {36fe870d-0127-4715-8bbd-e5f4196aff57}, !- CustomDay1 Schedule:Day Name
  {36fe870d-0127-4715-8bbd-e5f4196aff57}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-13-3: VAV-16/19 Target SHW Temp,      !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {9e358413-1849-463c-81e2-ec9ec0810384}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {261b8443-7995-4ada-a2ab-12b71b9fb5f8}, !- Name
  {e9a2fb4d-f329-4cf3-8c99-53c0f3c979a2}, !- Sunday Schedule:Day Name
  {e9a2fb4d-f329-4cf3-8c99-53c0f3c979a2}, !- Monday Schedule:Day Name
  {e9a2fb4d-f329-4cf3-8c99-53c0f3c979a2}, !- Tuesday Schedule:Day Name
  {e9a2fb4d-f329-4cf3-8c99-53c0f3c979a2}, !- Wednesday Schedule:Day Name
  {e9a2fb4d-f329-4cf3-8c99-53c0f3c979a2}, !- Thursday Schedule:Day Name
  {e9a2fb4d-f329-4cf3-8c99-53c0f3c979a2}, !- Friday Schedule:Day Name
  {e9a2fb4d-f329-4cf3-8c99-53c0f3c979a2}, !- Saturday Schedule:Day Name
  {e9a2fb4d-f329-4cf3-8c99-53c0f3c979a2}, !- Holiday Schedule:Day Name
  {e9a2fb4d-f329-4cf3-8c99-53c0f3c979a2}, !- SummerDesignDay Schedule:Day Name
  {e9a2fb4d-f329-4cf3-8c99-53c0f3c979a2}, !- WinterDesignDay Schedule:Day Name
  {e9a2fb4d-f329-4cf3-8c99-53c0f3c979a2}, !- CustomDay1 Schedule:Day Name
  {e9a2fb4d-f329-4cf3-8c99-53c0f3c979a2}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-14-3: VAV-17/18/20 People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {261b8443-7995-4ada-a2ab-12b71b9fb5f8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {1131efd4-cbe1-464c-90dc-4ac29c6535a7}, !- Name
  {2cb94695-0d0a-4bd3-9dd5-bce382a67dec}, !- Sunday Schedule:Day Name
  {2cb94695-0d0a-4bd3-9dd5-bce382a67dec}, !- Monday Schedule:Day Name
  {2cb94695-0d0a-4bd3-9dd5-bce382a67dec}, !- Tuesday Schedule:Day Name
  {2cb94695-0d0a-4bd3-9dd5-bce382a67dec}, !- Wednesday Schedule:Day Name
  {2cb94695-0d0a-4bd3-9dd5-bce382a67dec}, !- Thursday Schedule:Day Name
  {2cb94695-0d0a-4bd3-9dd5-bce382a67dec}, !- Friday Schedule:Day Name
  {2cb94695-0d0a-4bd3-9dd5-bce382a67dec}, !- Saturday Schedule:Day Name
  {2cb94695-0d0a-4bd3-9dd5-bce382a67dec}, !- Holiday Schedule:Day Name
  {2cb94695-0d0a-4bd3-9dd5-bce382a67dec}, !- SummerDesignDay Schedule:Day Name
  {2cb94695-0d0a-4bd3-9dd5-bce382a67dec}, !- WinterDesignDay Schedule:Day Name
  {2cb94695-0d0a-4bd3-9dd5-bce382a67dec}, !- CustomDay1 Schedule:Day Name
  {2cb94695-0d0a-4bd3-9dd5-bce382a67dec}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-14-3: VAV-17/18/20 Target SHW Temp,   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {1131efd4-cbe1-464c-90dc-4ac29c6535a7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {46938365-eee0-457d-9eba-4f7b15fcc385}, !- Name
  {fc3363da-bd1f-43ef-8a8c-e9de2c91539b}, !- Sunday Schedule:Day Name
  {fc3363da-bd1f-43ef-8a8c-e9de2c91539b}, !- Monday Schedule:Day Name
  {fc3363da-bd1f-43ef-8a8c-e9de2c91539b}, !- Tuesday Schedule:Day Name
  {fc3363da-bd1f-43ef-8a8c-e9de2c91539b}, !- Wednesday Schedule:Day Name
  {fc3363da-bd1f-43ef-8a8c-e9de2c91539b}, !- Thursday Schedule:Day Name
  {fc3363da-bd1f-43ef-8a8c-e9de2c91539b}, !- Friday Schedule:Day Name
  {fc3363da-bd1f-43ef-8a8c-e9de2c91539b}, !- Saturday Schedule:Day Name
  {fc3363da-bd1f-43ef-8a8c-e9de2c91539b}, !- Holiday Schedule:Day Name
  {fc3363da-bd1f-43ef-8a8c-e9de2c91539b}, !- SummerDesignDay Schedule:Day Name
  {fc3363da-bd1f-43ef-8a8c-e9de2c91539b}, !- WinterDesignDay Schedule:Day Name
  {fc3363da-bd1f-43ef-8a8c-e9de2c91539b}, !- CustomDay1 Schedule:Day Name
  {fc3363da-bd1f-43ef-8a8c-e9de2c91539b}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-15-3: VAV-21 People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {46938365-eee0-457d-9eba-4f7b15fcc385}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {0451cc88-b70e-4140-ae16-384980aad050}, !- Name
  {42316dd0-3cdc-4fdd-aa8b-8a4e16b45f15}, !- Sunday Schedule:Day Name
  {42316dd0-3cdc-4fdd-aa8b-8a4e16b45f15}, !- Monday Schedule:Day Name
  {42316dd0-3cdc-4fdd-aa8b-8a4e16b45f15}, !- Tuesday Schedule:Day Name
  {42316dd0-3cdc-4fdd-aa8b-8a4e16b45f15}, !- Wednesday Schedule:Day Name
  {42316dd0-3cdc-4fdd-aa8b-8a4e16b45f15}, !- Thursday Schedule:Day Name
  {42316dd0-3cdc-4fdd-aa8b-8a4e16b45f15}, !- Friday Schedule:Day Name
  {42316dd0-3cdc-4fdd-aa8b-8a4e16b45f15}, !- Saturday Schedule:Day Name
  {42316dd0-3cdc-4fdd-aa8b-8a4e16b45f15}, !- Holiday Schedule:Day Name
  {42316dd0-3cdc-4fdd-aa8b-8a4e16b45f15}, !- SummerDesignDay Schedule:Day Name
  {42316dd0-3cdc-4fdd-aa8b-8a4e16b45f15}, !- WinterDesignDay Schedule:Day Name
  {42316dd0-3cdc-4fdd-aa8b-8a4e16b45f15}, !- CustomDay1 Schedule:Day Name
  {42316dd0-3cdc-4fdd-aa8b-8a4e16b45f15}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-15-3: VAV-21 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {0451cc88-b70e-4140-ae16-384980aad050}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {49d16ff7-cec1-4c33-9ba5-79b7a8c83a64}, !- Name
  {64e61d7a-ef5c-499c-901c-c13e22b11fc7}, !- Sunday Schedule:Day Name
  {64e61d7a-ef5c-499c-901c-c13e22b11fc7}, !- Monday Schedule:Day Name
  {64e61d7a-ef5c-499c-901c-c13e22b11fc7}, !- Tuesday Schedule:Day Name
  {64e61d7a-ef5c-499c-901c-c13e22b11fc7}, !- Wednesday Schedule:Day Name
  {64e61d7a-ef5c-499c-901c-c13e22b11fc7}, !- Thursday Schedule:Day Name
  {64e61d7a-ef5c-499c-901c-c13e22b11fc7}, !- Friday Schedule:Day Name
  {64e61d7a-ef5c-499c-901c-c13e22b11fc7}, !- Saturday Schedule:Day Name
  {64e61d7a-ef5c-499c-901c-c13e22b11fc7}, !- Holiday Schedule:Day Name
  {64e61d7a-ef5c-499c-901c-c13e22b11fc7}, !- SummerDesignDay Schedule:Day Name
  {64e61d7a-ef5c-499c-901c-c13e22b11fc7}, !- WinterDesignDay Schedule:Day Name
  {64e61d7a-ef5c-499c-901c-c13e22b11fc7}, !- CustomDay1 Schedule:Day Name
  {64e61d7a-ef5c-499c-901c-c13e22b11fc7}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-16-4: VAV-22 People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {49d16ff7-cec1-4c33-9ba5-79b7a8c83a64}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {d0ae0d77-3c7d-460b-88f4-4cc99996aee6}, !- Name
  {a5da0c3e-c912-4386-aedd-7a59c3c2d344}, !- Sunday Schedule:Day Name
  {a5da0c3e-c912-4386-aedd-7a59c3c2d344}, !- Monday Schedule:Day Name
  {a5da0c3e-c912-4386-aedd-7a59c3c2d344}, !- Tuesday Schedule:Day Name
  {a5da0c3e-c912-4386-aedd-7a59c3c2d344}, !- Wednesday Schedule:Day Name
  {a5da0c3e-c912-4386-aedd-7a59c3c2d344}, !- Thursday Schedule:Day Name
  {a5da0c3e-c912-4386-aedd-7a59c3c2d344}, !- Friday Schedule:Day Name
  {a5da0c3e-c912-4386-aedd-7a59c3c2d344}, !- Saturday Schedule:Day Name
  {a5da0c3e-c912-4386-aedd-7a59c3c2d344}, !- Holiday Schedule:Day Name
  {a5da0c3e-c912-4386-aedd-7a59c3c2d344}, !- SummerDesignDay Schedule:Day Name
  {a5da0c3e-c912-4386-aedd-7a59c3c2d344}, !- WinterDesignDay Schedule:Day Name
  {a5da0c3e-c912-4386-aedd-7a59c3c2d344}, !- CustomDay1 Schedule:Day Name
  {a5da0c3e-c912-4386-aedd-7a59c3c2d344}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-16-4: VAV-22 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {d0ae0d77-3c7d-460b-88f4-4cc99996aee6}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {1abb41e0-0c6f-404b-a1d5-218b15445bda}, !- Name
  {bd8dc2f1-b0d6-4fe6-9bcd-b6a548b44a04}, !- Sunday Schedule:Day Name
  {bd8dc2f1-b0d6-4fe6-9bcd-b6a548b44a04}, !- Monday Schedule:Day Name
  {bd8dc2f1-b0d6-4fe6-9bcd-b6a548b44a04}, !- Tuesday Schedule:Day Name
  {bd8dc2f1-b0d6-4fe6-9bcd-b6a548b44a04}, !- Wednesday Schedule:Day Name
  {bd8dc2f1-b0d6-4fe6-9bcd-b6a548b44a04}, !- Thursday Schedule:Day Name
  {bd8dc2f1-b0d6-4fe6-9bcd-b6a548b44a04}, !- Friday Schedule:Day Name
  {bd8dc2f1-b0d6-4fe6-9bcd-b6a548b44a04}, !- Saturday Schedule:Day Name
  {bd8dc2f1-b0d6-4fe6-9bcd-b6a548b44a04}, !- Holiday Schedule:Day Name
  {bd8dc2f1-b0d6-4fe6-9bcd-b6a548b44a04}, !- SummerDesignDay Schedule:Day Name
  {bd8dc2f1-b0d6-4fe6-9bcd-b6a548b44a04}, !- WinterDesignDay Schedule:Day Name
  {bd8dc2f1-b0d6-4fe6-9bcd-b6a548b44a04}, !- CustomDay1 Schedule:Day Name
  {bd8dc2f1-b0d6-4fe6-9bcd-b6a548b44a04}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-17-4: VAV-23 People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {1abb41e0-0c6f-404b-a1d5-218b15445bda}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {0cf85829-10d3-476b-8a19-28b03ed6bb7a}, !- Name
  {ca279d28-bfba-4817-8e33-04f166c0eaee}, !- Sunday Schedule:Day Name
  {ca279d28-bfba-4817-8e33-04f166c0eaee}, !- Monday Schedule:Day Name
  {ca279d28-bfba-4817-8e33-04f166c0eaee}, !- Tuesday Schedule:Day Name
  {ca279d28-bfba-4817-8e33-04f166c0eaee}, !- Wednesday Schedule:Day Name
  {ca279d28-bfba-4817-8e33-04f166c0eaee}, !- Thursday Schedule:Day Name
  {ca279d28-bfba-4817-8e33-04f166c0eaee}, !- Friday Schedule:Day Name
  {ca279d28-bfba-4817-8e33-04f166c0eaee}, !- Saturday Schedule:Day Name
  {ca279d28-bfba-4817-8e33-04f166c0eaee}, !- Holiday Schedule:Day Name
  {ca279d28-bfba-4817-8e33-04f166c0eaee}, !- SummerDesignDay Schedule:Day Name
  {ca279d28-bfba-4817-8e33-04f166c0eaee}, !- WinterDesignDay Schedule:Day Name
  {ca279d28-bfba-4817-8e33-04f166c0eaee}, !- CustomDay1 Schedule:Day Name
  {ca279d28-bfba-4817-8e33-04f166c0eaee}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-17-4: VAV-23 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {0cf85829-10d3-476b-8a19-28b03ed6bb7a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {b52e2b53-b629-43e9-bce6-1e149e70fd85}, !- Name
  {f8aef8c1-dc65-4da3-b05a-2e68dac552cf}, !- Sunday Schedule:Day Name
  {f8aef8c1-dc65-4da3-b05a-2e68dac552cf}, !- Monday Schedule:Day Name
  {f8aef8c1-dc65-4da3-b05a-2e68dac552cf}, !- Tuesday Schedule:Day Name
  {f8aef8c1-dc65-4da3-b05a-2e68dac552cf}, !- Wednesday Schedule:Day Name
  {f8aef8c1-dc65-4da3-b05a-2e68dac552cf}, !- Thursday Schedule:Day Name
  {f8aef8c1-dc65-4da3-b05a-2e68dac552cf}, !- Friday Schedule:Day Name
  {f8aef8c1-dc65-4da3-b05a-2e68dac552cf}, !- Saturday Schedule:Day Name
  {f8aef8c1-dc65-4da3-b05a-2e68dac552cf}, !- Holiday Schedule:Day Name
  {f8aef8c1-dc65-4da3-b05a-2e68dac552cf}, !- SummerDesignDay Schedule:Day Name
  {f8aef8c1-dc65-4da3-b05a-2e68dac552cf}, !- WinterDesignDay Schedule:Day Name
  {f8aef8c1-dc65-4da3-b05a-2e68dac552cf}, !- CustomDay1 Schedule:Day Name
  {f8aef8c1-dc65-4da3-b05a-2e68dac552cf}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-18-4: VAV-24 People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {b52e2b53-b629-43e9-bce6-1e149e70fd85}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {114c079c-0595-4f69-a027-6fbb9f7fc29b}, !- Name
  {c9d4c5d4-2b1e-4f48-a168-26e3af287b28}, !- Sunday Schedule:Day Name
  {c9d4c5d4-2b1e-4f48-a168-26e3af287b28}, !- Monday Schedule:Day Name
  {c9d4c5d4-2b1e-4f48-a168-26e3af287b28}, !- Tuesday Schedule:Day Name
  {c9d4c5d4-2b1e-4f48-a168-26e3af287b28}, !- Wednesday Schedule:Day Name
  {c9d4c5d4-2b1e-4f48-a168-26e3af287b28}, !- Thursday Schedule:Day Name
  {c9d4c5d4-2b1e-4f48-a168-26e3af287b28}, !- Friday Schedule:Day Name
  {c9d4c5d4-2b1e-4f48-a168-26e3af287b28}, !- Saturday Schedule:Day Name
  {c9d4c5d4-2b1e-4f48-a168-26e3af287b28}, !- Holiday Schedule:Day Name
  {c9d4c5d4-2b1e-4f48-a168-26e3af287b28}, !- SummerDesignDay Schedule:Day Name
  {c9d4c5d4-2b1e-4f48-a168-26e3af287b28}, !- WinterDesignDay Schedule:Day Name
  {c9d4c5d4-2b1e-4f48-a168-26e3af287b28}, !- CustomDay1 Schedule:Day Name
  {c9d4c5d4-2b1e-4f48-a168-26e3af287b28}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-18-4: VAV-24 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {114c079c-0595-4f69-a027-6fbb9f7fc29b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {c9908ce5-e7cb-4e24-84f3-d8ca2448f015}, !- Name
  {402a7916-397a-4f1f-9c47-9ff158fa4e7e}, !- Sunday Schedule:Day Name
  {402a7916-397a-4f1f-9c47-9ff158fa4e7e}, !- Monday Schedule:Day Name
  {402a7916-397a-4f1f-9c47-9ff158fa4e7e}, !- Tuesday Schedule:Day Name
  {402a7916-397a-4f1f-9c47-9ff158fa4e7e}, !- Wednesday Schedule:Day Name
  {402a7916-397a-4f1f-9c47-9ff158fa4e7e}, !- Thursday Schedule:Day Name
  {402a7916-397a-4f1f-9c47-9ff158fa4e7e}, !- Friday Schedule:Day Name
  {402a7916-397a-4f1f-9c47-9ff158fa4e7e}, !- Saturday Schedule:Day Name
  {402a7916-397a-4f1f-9c47-9ff158fa4e7e}, !- Holiday Schedule:Day Name
  {402a7916-397a-4f1f-9c47-9ff158fa4e7e}, !- SummerDesignDay Schedule:Day Name
  {402a7916-397a-4f1f-9c47-9ff158fa4e7e}, !- WinterDesignDay Schedule:Day Name
  {402a7916-397a-4f1f-9c47-9ff158fa4e7e}, !- CustomDay1 Schedule:Day Name
  {402a7916-397a-4f1f-9c47-9ff158fa4e7e}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-19-4: VAV-25/27 People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {c9908ce5-e7cb-4e24-84f3-d8ca2448f015}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {6ab2009f-953f-4c44-8a03-5c59f2467fc0}, !- Name
  {30ab9a71-facd-407c-b102-3d675cb426f4}, !- Sunday Schedule:Day Name
  {30ab9a71-facd-407c-b102-3d675cb426f4}, !- Monday Schedule:Day Name
  {30ab9a71-facd-407c-b102-3d675cb426f4}, !- Tuesday Schedule:Day Name
  {30ab9a71-facd-407c-b102-3d675cb426f4}, !- Wednesday Schedule:Day Name
  {30ab9a71-facd-407c-b102-3d675cb426f4}, !- Thursday Schedule:Day Name
  {30ab9a71-facd-407c-b102-3d675cb426f4}, !- Friday Schedule:Day Name
  {30ab9a71-facd-407c-b102-3d675cb426f4}, !- Saturday Schedule:Day Name
  {30ab9a71-facd-407c-b102-3d675cb426f4}, !- Holiday Schedule:Day Name
  {30ab9a71-facd-407c-b102-3d675cb426f4}, !- SummerDesignDay Schedule:Day Name
  {30ab9a71-facd-407c-b102-3d675cb426f4}, !- WinterDesignDay Schedule:Day Name
  {30ab9a71-facd-407c-b102-3d675cb426f4}, !- CustomDay1 Schedule:Day Name
  {30ab9a71-facd-407c-b102-3d675cb426f4}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-19-4: VAV-25/27 Target SHW Temp,      !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {6ab2009f-953f-4c44-8a03-5c59f2467fc0}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {6d3002a9-0a1b-4cba-b077-1d5313715819}, !- Name
  {a3869e4c-a95d-45ed-a368-4fc614d1afdc}, !- Sunday Schedule:Day Name
  {a3869e4c-a95d-45ed-a368-4fc614d1afdc}, !- Monday Schedule:Day Name
  {a3869e4c-a95d-45ed-a368-4fc614d1afdc}, !- Tuesday Schedule:Day Name
  {a3869e4c-a95d-45ed-a368-4fc614d1afdc}, !- Wednesday Schedule:Day Name
  {a3869e4c-a95d-45ed-a368-4fc614d1afdc}, !- Thursday Schedule:Day Name
  {a3869e4c-a95d-45ed-a368-4fc614d1afdc}, !- Friday Schedule:Day Name
  {a3869e4c-a95d-45ed-a368-4fc614d1afdc}, !- Saturday Schedule:Day Name
  {a3869e4c-a95d-45ed-a368-4fc614d1afdc}, !- Holiday Schedule:Day Name
  {a3869e4c-a95d-45ed-a368-4fc614d1afdc}, !- SummerDesignDay Schedule:Day Name
  {a3869e4c-a95d-45ed-a368-4fc614d1afdc}, !- WinterDesignDay Schedule:Day Name
  {a3869e4c-a95d-45ed-a368-4fc614d1afdc}, !- CustomDay1 Schedule:Day Name
  {a3869e4c-a95d-45ed-a368-4fc614d1afdc}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-2-1: VAV-3 People Activity Level,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {6d3002a9-0a1b-4cba-b077-1d5313715819}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {0788243f-5a0e-4681-816f-482e8d6afc34}, !- Name
  {b1edfd1a-5531-4020-b0fe-9525636abd7a}, !- Sunday Schedule:Day Name
  {b1edfd1a-5531-4020-b0fe-9525636abd7a}, !- Monday Schedule:Day Name
  {b1edfd1a-5531-4020-b0fe-9525636abd7a}, !- Tuesday Schedule:Day Name
  {b1edfd1a-5531-4020-b0fe-9525636abd7a}, !- Wednesday Schedule:Day Name
  {b1edfd1a-5531-4020-b0fe-9525636abd7a}, !- Thursday Schedule:Day Name
  {b1edfd1a-5531-4020-b0fe-9525636abd7a}, !- Friday Schedule:Day Name
  {b1edfd1a-5531-4020-b0fe-9525636abd7a}, !- Saturday Schedule:Day Name
  {b1edfd1a-5531-4020-b0fe-9525636abd7a}, !- Holiday Schedule:Day Name
  {b1edfd1a-5531-4020-b0fe-9525636abd7a}, !- SummerDesignDay Schedule:Day Name
  {b1edfd1a-5531-4020-b0fe-9525636abd7a}, !- WinterDesignDay Schedule:Day Name
  {b1edfd1a-5531-4020-b0fe-9525636abd7a}, !- CustomDay1 Schedule:Day Name
  {b1edfd1a-5531-4020-b0fe-9525636abd7a}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-2-1: VAV-3 Target SHW Temp,           !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {0788243f-5a0e-4681-816f-482e8d6afc34}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {affb5155-440e-438c-893e-641a6e21b86f}, !- Name
  {6859e59c-2f42-4faa-bd03-332d8c4291bd}, !- Sunday Schedule:Day Name
  {6859e59c-2f42-4faa-bd03-332d8c4291bd}, !- Monday Schedule:Day Name
  {6859e59c-2f42-4faa-bd03-332d8c4291bd}, !- Tuesday Schedule:Day Name
  {6859e59c-2f42-4faa-bd03-332d8c4291bd}, !- Wednesday Schedule:Day Name
  {6859e59c-2f42-4faa-bd03-332d8c4291bd}, !- Thursday Schedule:Day Name
  {6859e59c-2f42-4faa-bd03-332d8c4291bd}, !- Friday Schedule:Day Name
  {6859e59c-2f42-4faa-bd03-332d8c4291bd}, !- Saturday Schedule:Day Name
  {6859e59c-2f42-4faa-bd03-332d8c4291bd}, !- Holiday Schedule:Day Name
  {6859e59c-2f42-4faa-bd03-332d8c4291bd}, !- SummerDesignDay Schedule:Day Name
  {6859e59c-2f42-4faa-bd03-332d8c4291bd}, !- WinterDesignDay Schedule:Day Name
  {6859e59c-2f42-4faa-bd03-332d8c4291bd}, !- CustomDay1 Schedule:Day Name
  {6859e59c-2f42-4faa-bd03-332d8c4291bd}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-20-4: VAV-26 People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {affb5155-440e-438c-893e-641a6e21b86f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {252a4db8-8210-46e9-a4b9-4e7684d550c5}, !- Name
  {a8735550-777f-4c91-8f27-3109430af6c9}, !- Sunday Schedule:Day Name
  {a8735550-777f-4c91-8f27-3109430af6c9}, !- Monday Schedule:Day Name
  {a8735550-777f-4c91-8f27-3109430af6c9}, !- Tuesday Schedule:Day Name
  {a8735550-777f-4c91-8f27-3109430af6c9}, !- Wednesday Schedule:Day Name
  {a8735550-777f-4c91-8f27-3109430af6c9}, !- Thursday Schedule:Day Name
  {a8735550-777f-4c91-8f27-3109430af6c9}, !- Friday Schedule:Day Name
  {a8735550-777f-4c91-8f27-3109430af6c9}, !- Saturday Schedule:Day Name
  {a8735550-777f-4c91-8f27-3109430af6c9}, !- Holiday Schedule:Day Name
  {a8735550-777f-4c91-8f27-3109430af6c9}, !- SummerDesignDay Schedule:Day Name
  {a8735550-777f-4c91-8f27-3109430af6c9}, !- WinterDesignDay Schedule:Day Name
  {a8735550-777f-4c91-8f27-3109430af6c9}, !- CustomDay1 Schedule:Day Name
  {a8735550-777f-4c91-8f27-3109430af6c9}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-20-4: VAV-26 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {252a4db8-8210-46e9-a4b9-4e7684d550c5}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {850cf474-6fe2-4698-bdce-ccadb10d04ac}, !- Name
  {f26e295d-c4cc-4483-a300-f529a020ab69}, !- Sunday Schedule:Day Name
  {f26e295d-c4cc-4483-a300-f529a020ab69}, !- Monday Schedule:Day Name
  {f26e295d-c4cc-4483-a300-f529a020ab69}, !- Tuesday Schedule:Day Name
  {f26e295d-c4cc-4483-a300-f529a020ab69}, !- Wednesday Schedule:Day Name
  {f26e295d-c4cc-4483-a300-f529a020ab69}, !- Thursday Schedule:Day Name
  {f26e295d-c4cc-4483-a300-f529a020ab69}, !- Friday Schedule:Day Name
  {f26e295d-c4cc-4483-a300-f529a020ab69}, !- Saturday Schedule:Day Name
  {f26e295d-c4cc-4483-a300-f529a020ab69}, !- Holiday Schedule:Day Name
  {f26e295d-c4cc-4483-a300-f529a020ab69}, !- SummerDesignDay Schedule:Day Name
  {f26e295d-c4cc-4483-a300-f529a020ab69}, !- WinterDesignDay Schedule:Day Name
  {f26e295d-c4cc-4483-a300-f529a020ab69}, !- CustomDay1 Schedule:Day Name
  {f26e295d-c4cc-4483-a300-f529a020ab69}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-21-4: VAV-28 People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {850cf474-6fe2-4698-bdce-ccadb10d04ac}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {d0d0dfa6-0023-4200-ad40-4f6c9a53cdef}, !- Name
  {128e3e18-ef90-4aac-8fb5-c349eda6486f}, !- Sunday Schedule:Day Name
  {128e3e18-ef90-4aac-8fb5-c349eda6486f}, !- Monday Schedule:Day Name
  {128e3e18-ef90-4aac-8fb5-c349eda6486f}, !- Tuesday Schedule:Day Name
  {128e3e18-ef90-4aac-8fb5-c349eda6486f}, !- Wednesday Schedule:Day Name
  {128e3e18-ef90-4aac-8fb5-c349eda6486f}, !- Thursday Schedule:Day Name
  {128e3e18-ef90-4aac-8fb5-c349eda6486f}, !- Friday Schedule:Day Name
  {128e3e18-ef90-4aac-8fb5-c349eda6486f}, !- Saturday Schedule:Day Name
  {128e3e18-ef90-4aac-8fb5-c349eda6486f}, !- Holiday Schedule:Day Name
  {128e3e18-ef90-4aac-8fb5-c349eda6486f}, !- SummerDesignDay Schedule:Day Name
  {128e3e18-ef90-4aac-8fb5-c349eda6486f}, !- WinterDesignDay Schedule:Day Name
  {128e3e18-ef90-4aac-8fb5-c349eda6486f}, !- CustomDay1 Schedule:Day Name
  {128e3e18-ef90-4aac-8fb5-c349eda6486f}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-21-4: VAV-28 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {d0d0dfa6-0023-4200-ad40-4f6c9a53cdef}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {ecd6924c-7033-4e54-aaa7-55469c600ea8}, !- Name
  {b26e9b51-d56f-4a8d-8295-7439bdde3d0b}, !- Sunday Schedule:Day Name
  {b26e9b51-d56f-4a8d-8295-7439bdde3d0b}, !- Monday Schedule:Day Name
  {b26e9b51-d56f-4a8d-8295-7439bdde3d0b}, !- Tuesday Schedule:Day Name
  {b26e9b51-d56f-4a8d-8295-7439bdde3d0b}, !- Wednesday Schedule:Day Name
  {b26e9b51-d56f-4a8d-8295-7439bdde3d0b}, !- Thursday Schedule:Day Name
  {b26e9b51-d56f-4a8d-8295-7439bdde3d0b}, !- Friday Schedule:Day Name
  {b26e9b51-d56f-4a8d-8295-7439bdde3d0b}, !- Saturday Schedule:Day Name
  {b26e9b51-d56f-4a8d-8295-7439bdde3d0b}, !- Holiday Schedule:Day Name
  {b26e9b51-d56f-4a8d-8295-7439bdde3d0b}, !- SummerDesignDay Schedule:Day Name
  {b26e9b51-d56f-4a8d-8295-7439bdde3d0b}, !- WinterDesignDay Schedule:Day Name
  {b26e9b51-d56f-4a8d-8295-7439bdde3d0b}, !- CustomDay1 Schedule:Day Name
  {b26e9b51-d56f-4a8d-8295-7439bdde3d0b}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-22-4: VAV-29 People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {ecd6924c-7033-4e54-aaa7-55469c600ea8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {ea9943ba-d35d-4ad3-bbcb-06b833dc539a}, !- Name
  {ae55973c-c933-4f76-a734-cf3b1ef56e23}, !- Sunday Schedule:Day Name
  {ae55973c-c933-4f76-a734-cf3b1ef56e23}, !- Monday Schedule:Day Name
  {ae55973c-c933-4f76-a734-cf3b1ef56e23}, !- Tuesday Schedule:Day Name
  {ae55973c-c933-4f76-a734-cf3b1ef56e23}, !- Wednesday Schedule:Day Name
  {ae55973c-c933-4f76-a734-cf3b1ef56e23}, !- Thursday Schedule:Day Name
  {ae55973c-c933-4f76-a734-cf3b1ef56e23}, !- Friday Schedule:Day Name
  {ae55973c-c933-4f76-a734-cf3b1ef56e23}, !- Saturday Schedule:Day Name
  {ae55973c-c933-4f76-a734-cf3b1ef56e23}, !- Holiday Schedule:Day Name
  {ae55973c-c933-4f76-a734-cf3b1ef56e23}, !- SummerDesignDay Schedule:Day Name
  {ae55973c-c933-4f76-a734-cf3b1ef56e23}, !- WinterDesignDay Schedule:Day Name
  {ae55973c-c933-4f76-a734-cf3b1ef56e23}, !- CustomDay1 Schedule:Day Name
  {ae55973c-c933-4f76-a734-cf3b1ef56e23}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-22-4: VAV-29 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {ea9943ba-d35d-4ad3-bbcb-06b833dc539a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {f9356c98-fddb-4204-af58-30df2d78dfdf}, !- Name
  {8d9d725e-e816-4200-9c3d-bb81e89a5f5d}, !- Sunday Schedule:Day Name
  {8d9d725e-e816-4200-9c3d-bb81e89a5f5d}, !- Monday Schedule:Day Name
  {8d9d725e-e816-4200-9c3d-bb81e89a5f5d}, !- Tuesday Schedule:Day Name
  {8d9d725e-e816-4200-9c3d-bb81e89a5f5d}, !- Wednesday Schedule:Day Name
  {8d9d725e-e816-4200-9c3d-bb81e89a5f5d}, !- Thursday Schedule:Day Name
  {8d9d725e-e816-4200-9c3d-bb81e89a5f5d}, !- Friday Schedule:Day Name
  {8d9d725e-e816-4200-9c3d-bb81e89a5f5d}, !- Saturday Schedule:Day Name
  {8d9d725e-e816-4200-9c3d-bb81e89a5f5d}, !- Holiday Schedule:Day Name
  {8d9d725e-e816-4200-9c3d-bb81e89a5f5d}, !- SummerDesignDay Schedule:Day Name
  {8d9d725e-e816-4200-9c3d-bb81e89a5f5d}, !- WinterDesignDay Schedule:Day Name
  {8d9d725e-e816-4200-9c3d-bb81e89a5f5d}, !- CustomDay1 Schedule:Day Name
  {8d9d725e-e816-4200-9c3d-bb81e89a5f5d}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-23-4: VAV-30 People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {f9356c98-fddb-4204-af58-30df2d78dfdf}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {503f8955-4b86-4943-9dd7-7f33c235a530}, !- Name
  {01ea7f18-7483-4bd3-93e9-b65720d648fc}, !- Sunday Schedule:Day Name
  {01ea7f18-7483-4bd3-93e9-b65720d648fc}, !- Monday Schedule:Day Name
  {01ea7f18-7483-4bd3-93e9-b65720d648fc}, !- Tuesday Schedule:Day Name
  {01ea7f18-7483-4bd3-93e9-b65720d648fc}, !- Wednesday Schedule:Day Name
  {01ea7f18-7483-4bd3-93e9-b65720d648fc}, !- Thursday Schedule:Day Name
  {01ea7f18-7483-4bd3-93e9-b65720d648fc}, !- Friday Schedule:Day Name
  {01ea7f18-7483-4bd3-93e9-b65720d648fc}, !- Saturday Schedule:Day Name
  {01ea7f18-7483-4bd3-93e9-b65720d648fc}, !- Holiday Schedule:Day Name
  {01ea7f18-7483-4bd3-93e9-b65720d648fc}, !- SummerDesignDay Schedule:Day Name
  {01ea7f18-7483-4bd3-93e9-b65720d648fc}, !- WinterDesignDay Schedule:Day Name
  {01ea7f18-7483-4bd3-93e9-b65720d648fc}, !- CustomDay1 Schedule:Day Name
  {01ea7f18-7483-4bd3-93e9-b65720d648fc}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-23-4: VAV-30 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {503f8955-4b86-4943-9dd7-7f33c235a530}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {2e9ee2a9-0caa-47c0-ab86-ac2ae8ba62c0}, !- Name
  {22d23935-e3ba-4ac1-9311-28f34c496400}, !- Sunday Schedule:Day Name
  {22d23935-e3ba-4ac1-9311-28f34c496400}, !- Monday Schedule:Day Name
  {22d23935-e3ba-4ac1-9311-28f34c496400}, !- Tuesday Schedule:Day Name
  {22d23935-e3ba-4ac1-9311-28f34c496400}, !- Wednesday Schedule:Day Name
  {22d23935-e3ba-4ac1-9311-28f34c496400}, !- Thursday Schedule:Day Name
  {22d23935-e3ba-4ac1-9311-28f34c496400}, !- Friday Schedule:Day Name
  {22d23935-e3ba-4ac1-9311-28f34c496400}, !- Saturday Schedule:Day Name
  {22d23935-e3ba-4ac1-9311-28f34c496400}, !- Holiday Schedule:Day Name
  {22d23935-e3ba-4ac1-9311-28f34c496400}, !- SummerDesignDay Schedule:Day Name
  {22d23935-e3ba-4ac1-9311-28f34c496400}, !- WinterDesignDay Schedule:Day Name
  {22d23935-e3ba-4ac1-9311-28f34c496400}, !- CustomDay1 Schedule:Day Name
  {22d23935-e3ba-4ac1-9311-28f34c496400}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-24-4: VAV-31 People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {2e9ee2a9-0caa-47c0-ab86-ac2ae8ba62c0}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {ca6a0ae6-fd20-451d-bc32-60973c2ea169}, !- Name
  {20df7ece-6f2b-4c25-93eb-3bbbe2dd5a7a}, !- Sunday Schedule:Day Name
  {20df7ece-6f2b-4c25-93eb-3bbbe2dd5a7a}, !- Monday Schedule:Day Name
  {20df7ece-6f2b-4c25-93eb-3bbbe2dd5a7a}, !- Tuesday Schedule:Day Name
  {20df7ece-6f2b-4c25-93eb-3bbbe2dd5a7a}, !- Wednesday Schedule:Day Name
  {20df7ece-6f2b-4c25-93eb-3bbbe2dd5a7a}, !- Thursday Schedule:Day Name
  {20df7ece-6f2b-4c25-93eb-3bbbe2dd5a7a}, !- Friday Schedule:Day Name
  {20df7ece-6f2b-4c25-93eb-3bbbe2dd5a7a}, !- Saturday Schedule:Day Name
  {20df7ece-6f2b-4c25-93eb-3bbbe2dd5a7a}, !- Holiday Schedule:Day Name
  {20df7ece-6f2b-4c25-93eb-3bbbe2dd5a7a}, !- SummerDesignDay Schedule:Day Name
  {20df7ece-6f2b-4c25-93eb-3bbbe2dd5a7a}, !- WinterDesignDay Schedule:Day Name
  {20df7ece-6f2b-4c25-93eb-3bbbe2dd5a7a}, !- CustomDay1 Schedule:Day Name
  {20df7ece-6f2b-4c25-93eb-3bbbe2dd5a7a}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-24-4: VAV-31 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {ca6a0ae6-fd20-451d-bc32-60973c2ea169}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {3fc634c2-34c0-45f3-af90-1b8040f1118e}, !- Name
  {19168214-b7e6-4ff9-b943-259e85935509}, !- Sunday Schedule:Day Name
  {19168214-b7e6-4ff9-b943-259e85935509}, !- Monday Schedule:Day Name
  {19168214-b7e6-4ff9-b943-259e85935509}, !- Tuesday Schedule:Day Name
  {19168214-b7e6-4ff9-b943-259e85935509}, !- Wednesday Schedule:Day Name
  {19168214-b7e6-4ff9-b943-259e85935509}, !- Thursday Schedule:Day Name
  {19168214-b7e6-4ff9-b943-259e85935509}, !- Friday Schedule:Day Name
  {19168214-b7e6-4ff9-b943-259e85935509}, !- Saturday Schedule:Day Name
  {19168214-b7e6-4ff9-b943-259e85935509}, !- Holiday Schedule:Day Name
  {19168214-b7e6-4ff9-b943-259e85935509}, !- SummerDesignDay Schedule:Day Name
  {19168214-b7e6-4ff9-b943-259e85935509}, !- WinterDesignDay Schedule:Day Name
  {19168214-b7e6-4ff9-b943-259e85935509}, !- CustomDay1 Schedule:Day Name
  {19168214-b7e6-4ff9-b943-259e85935509}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-25-4:VAV-32 People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {3fc634c2-34c0-45f3-af90-1b8040f1118e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {44bd4dfa-f61d-49db-9952-6aa446fbd1bd}, !- Name
  {ef4ad2a6-d45d-4ba8-a13f-863ebc72900b}, !- Sunday Schedule:Day Name
  {ef4ad2a6-d45d-4ba8-a13f-863ebc72900b}, !- Monday Schedule:Day Name
  {ef4ad2a6-d45d-4ba8-a13f-863ebc72900b}, !- Tuesday Schedule:Day Name
  {ef4ad2a6-d45d-4ba8-a13f-863ebc72900b}, !- Wednesday Schedule:Day Name
  {ef4ad2a6-d45d-4ba8-a13f-863ebc72900b}, !- Thursday Schedule:Day Name
  {ef4ad2a6-d45d-4ba8-a13f-863ebc72900b}, !- Friday Schedule:Day Name
  {ef4ad2a6-d45d-4ba8-a13f-863ebc72900b}, !- Saturday Schedule:Day Name
  {ef4ad2a6-d45d-4ba8-a13f-863ebc72900b}, !- Holiday Schedule:Day Name
  {ef4ad2a6-d45d-4ba8-a13f-863ebc72900b}, !- SummerDesignDay Schedule:Day Name
  {ef4ad2a6-d45d-4ba8-a13f-863ebc72900b}, !- WinterDesignDay Schedule:Day Name
  {ef4ad2a6-d45d-4ba8-a13f-863ebc72900b}, !- CustomDay1 Schedule:Day Name
  {ef4ad2a6-d45d-4ba8-a13f-863ebc72900b}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-25-4:VAV-32 Target SHW Temp,          !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {44bd4dfa-f61d-49db-9952-6aa446fbd1bd}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {28e3a292-e4b0-45b8-aa9b-913ef9a61883}, !- Name
  {d8a53f50-c6ac-4eac-8867-c988627c59e6}, !- Sunday Schedule:Day Name
  {d8a53f50-c6ac-4eac-8867-c988627c59e6}, !- Monday Schedule:Day Name
  {d8a53f50-c6ac-4eac-8867-c988627c59e6}, !- Tuesday Schedule:Day Name
  {d8a53f50-c6ac-4eac-8867-c988627c59e6}, !- Wednesday Schedule:Day Name
  {d8a53f50-c6ac-4eac-8867-c988627c59e6}, !- Thursday Schedule:Day Name
  {d8a53f50-c6ac-4eac-8867-c988627c59e6}, !- Friday Schedule:Day Name
  {d8a53f50-c6ac-4eac-8867-c988627c59e6}, !- Saturday Schedule:Day Name
  {d8a53f50-c6ac-4eac-8867-c988627c59e6}, !- Holiday Schedule:Day Name
  {d8a53f50-c6ac-4eac-8867-c988627c59e6}, !- SummerDesignDay Schedule:Day Name
  {d8a53f50-c6ac-4eac-8867-c988627c59e6}, !- WinterDesignDay Schedule:Day Name
  {d8a53f50-c6ac-4eac-8867-c988627c59e6}, !- CustomDay1 Schedule:Day Name
  {d8a53f50-c6ac-4eac-8867-c988627c59e6}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-26-1: FC IT-1 People Activity Level,  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {28e3a292-e4b0-45b8-aa9b-913ef9a61883}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {6eb22087-48b4-4b6e-aa75-a1a82b8aaac5}, !- Name
  {2140671a-bd18-4fdf-b132-e83a1505fe6d}, !- Sunday Schedule:Day Name
  {2140671a-bd18-4fdf-b132-e83a1505fe6d}, !- Monday Schedule:Day Name
  {2140671a-bd18-4fdf-b132-e83a1505fe6d}, !- Tuesday Schedule:Day Name
  {2140671a-bd18-4fdf-b132-e83a1505fe6d}, !- Wednesday Schedule:Day Name
  {2140671a-bd18-4fdf-b132-e83a1505fe6d}, !- Thursday Schedule:Day Name
  {2140671a-bd18-4fdf-b132-e83a1505fe6d}, !- Friday Schedule:Day Name
  {2140671a-bd18-4fdf-b132-e83a1505fe6d}, !- Saturday Schedule:Day Name
  {2140671a-bd18-4fdf-b132-e83a1505fe6d}, !- Holiday Schedule:Day Name
  {2140671a-bd18-4fdf-b132-e83a1505fe6d}, !- SummerDesignDay Schedule:Day Name
  {2140671a-bd18-4fdf-b132-e83a1505fe6d}, !- WinterDesignDay Schedule:Day Name
  {2140671a-bd18-4fdf-b132-e83a1505fe6d}, !- CustomDay1 Schedule:Day Name
  {2140671a-bd18-4fdf-b132-e83a1505fe6d}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-26-1: FC IT-1 Target SHW Temp,        !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {6eb22087-48b4-4b6e-aa75-a1a82b8aaac5}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {5660bbbf-b584-4552-b3da-121cb8b40dc7}, !- Name
  {e07e086c-a408-422f-85b1-913660486b33}, !- Sunday Schedule:Day Name
  {e07e086c-a408-422f-85b1-913660486b33}, !- Monday Schedule:Day Name
  {e07e086c-a408-422f-85b1-913660486b33}, !- Tuesday Schedule:Day Name
  {e07e086c-a408-422f-85b1-913660486b33}, !- Wednesday Schedule:Day Name
  {e07e086c-a408-422f-85b1-913660486b33}, !- Thursday Schedule:Day Name
  {e07e086c-a408-422f-85b1-913660486b33}, !- Friday Schedule:Day Name
  {e07e086c-a408-422f-85b1-913660486b33}, !- Saturday Schedule:Day Name
  {e07e086c-a408-422f-85b1-913660486b33}, !- Holiday Schedule:Day Name
  {e07e086c-a408-422f-85b1-913660486b33}, !- SummerDesignDay Schedule:Day Name
  {e07e086c-a408-422f-85b1-913660486b33}, !- WinterDesignDay Schedule:Day Name
  {e07e086c-a408-422f-85b1-913660486b33}, !- CustomDay1 Schedule:Day Name
  {e07e086c-a408-422f-85b1-913660486b33}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-3-1: VAV-4/5 People Activity Level,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {5660bbbf-b584-4552-b3da-121cb8b40dc7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {62ff7f37-1b80-4fcf-b765-381f00c01cfc}, !- Name
  {baa73351-e87e-48aa-b0ed-4dee08fb76ee}, !- Sunday Schedule:Day Name
  {baa73351-e87e-48aa-b0ed-4dee08fb76ee}, !- Monday Schedule:Day Name
  {baa73351-e87e-48aa-b0ed-4dee08fb76ee}, !- Tuesday Schedule:Day Name
  {baa73351-e87e-48aa-b0ed-4dee08fb76ee}, !- Wednesday Schedule:Day Name
  {baa73351-e87e-48aa-b0ed-4dee08fb76ee}, !- Thursday Schedule:Day Name
  {baa73351-e87e-48aa-b0ed-4dee08fb76ee}, !- Friday Schedule:Day Name
  {baa73351-e87e-48aa-b0ed-4dee08fb76ee}, !- Saturday Schedule:Day Name
  {baa73351-e87e-48aa-b0ed-4dee08fb76ee}, !- Holiday Schedule:Day Name
  {baa73351-e87e-48aa-b0ed-4dee08fb76ee}, !- SummerDesignDay Schedule:Day Name
  {baa73351-e87e-48aa-b0ed-4dee08fb76ee}, !- WinterDesignDay Schedule:Day Name
  {baa73351-e87e-48aa-b0ed-4dee08fb76ee}, !- CustomDay1 Schedule:Day Name
  {baa73351-e87e-48aa-b0ed-4dee08fb76ee}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-3-1: VAV-4/5 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {62ff7f37-1b80-4fcf-b765-381f00c01cfc}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {3f87cbb7-9287-4873-87ad-5d735111a82e}, !- Name
  {2476c7b8-0516-4979-bbd4-9afa1cd54cb6}, !- Sunday Schedule:Day Name
  {2476c7b8-0516-4979-bbd4-9afa1cd54cb6}, !- Monday Schedule:Day Name
  {2476c7b8-0516-4979-bbd4-9afa1cd54cb6}, !- Tuesday Schedule:Day Name
  {2476c7b8-0516-4979-bbd4-9afa1cd54cb6}, !- Wednesday Schedule:Day Name
  {2476c7b8-0516-4979-bbd4-9afa1cd54cb6}, !- Thursday Schedule:Day Name
  {2476c7b8-0516-4979-bbd4-9afa1cd54cb6}, !- Friday Schedule:Day Name
  {2476c7b8-0516-4979-bbd4-9afa1cd54cb6}, !- Saturday Schedule:Day Name
  {2476c7b8-0516-4979-bbd4-9afa1cd54cb6}, !- Holiday Schedule:Day Name
  {2476c7b8-0516-4979-bbd4-9afa1cd54cb6}, !- SummerDesignDay Schedule:Day Name
  {2476c7b8-0516-4979-bbd4-9afa1cd54cb6}, !- WinterDesignDay Schedule:Day Name
  {2476c7b8-0516-4979-bbd4-9afa1cd54cb6}, !- CustomDay1 Schedule:Day Name
  {2476c7b8-0516-4979-bbd4-9afa1cd54cb6}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-4-1: VAV-6 People Activity Level,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {3f87cbb7-9287-4873-87ad-5d735111a82e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {399016bc-85da-4093-b772-c140735cb8b4}, !- Name
  {9b3599f3-8b0c-4e88-b6bd-dbd2ef60610e}, !- Sunday Schedule:Day Name
  {9b3599f3-8b0c-4e88-b6bd-dbd2ef60610e}, !- Monday Schedule:Day Name
  {9b3599f3-8b0c-4e88-b6bd-dbd2ef60610e}, !- Tuesday Schedule:Day Name
  {9b3599f3-8b0c-4e88-b6bd-dbd2ef60610e}, !- Wednesday Schedule:Day Name
  {9b3599f3-8b0c-4e88-b6bd-dbd2ef60610e}, !- Thursday Schedule:Day Name
  {9b3599f3-8b0c-4e88-b6bd-dbd2ef60610e}, !- Friday Schedule:Day Name
  {9b3599f3-8b0c-4e88-b6bd-dbd2ef60610e}, !- Saturday Schedule:Day Name
  {9b3599f3-8b0c-4e88-b6bd-dbd2ef60610e}, !- Holiday Schedule:Day Name
  {9b3599f3-8b0c-4e88-b6bd-dbd2ef60610e}, !- SummerDesignDay Schedule:Day Name
  {9b3599f3-8b0c-4e88-b6bd-dbd2ef60610e}, !- WinterDesignDay Schedule:Day Name
  {9b3599f3-8b0c-4e88-b6bd-dbd2ef60610e}, !- CustomDay1 Schedule:Day Name
  {9b3599f3-8b0c-4e88-b6bd-dbd2ef60610e}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-4-1: VAV-6 Target SHW Temp,           !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {399016bc-85da-4093-b772-c140735cb8b4}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {10e56ed8-8a86-44b0-af2c-4fa37df0093d}, !- Name
  {e42219af-cf56-4945-b5be-49e20b9a19f6}, !- Sunday Schedule:Day Name
  {e42219af-cf56-4945-b5be-49e20b9a19f6}, !- Monday Schedule:Day Name
  {e42219af-cf56-4945-b5be-49e20b9a19f6}, !- Tuesday Schedule:Day Name
  {e42219af-cf56-4945-b5be-49e20b9a19f6}, !- Wednesday Schedule:Day Name
  {e42219af-cf56-4945-b5be-49e20b9a19f6}, !- Thursday Schedule:Day Name
  {e42219af-cf56-4945-b5be-49e20b9a19f6}, !- Friday Schedule:Day Name
  {e42219af-cf56-4945-b5be-49e20b9a19f6}, !- Saturday Schedule:Day Name
  {e42219af-cf56-4945-b5be-49e20b9a19f6}, !- Holiday Schedule:Day Name
  {e42219af-cf56-4945-b5be-49e20b9a19f6}, !- SummerDesignDay Schedule:Day Name
  {e42219af-cf56-4945-b5be-49e20b9a19f6}, !- WinterDesignDay Schedule:Day Name
  {e42219af-cf56-4945-b5be-49e20b9a19f6}, !- CustomDay1 Schedule:Day Name
  {e42219af-cf56-4945-b5be-49e20b9a19f6}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-5-1: UNCON Parking People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {10e56ed8-8a86-44b0-af2c-4fa37df0093d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {888b5948-f0e4-4bd9-9635-3d6807e4c447}, !- Name
  {b72fc260-b900-44aa-84fc-457f0096a6d6}, !- Sunday Schedule:Day Name
  {b72fc260-b900-44aa-84fc-457f0096a6d6}, !- Monday Schedule:Day Name
  {b72fc260-b900-44aa-84fc-457f0096a6d6}, !- Tuesday Schedule:Day Name
  {b72fc260-b900-44aa-84fc-457f0096a6d6}, !- Wednesday Schedule:Day Name
  {b72fc260-b900-44aa-84fc-457f0096a6d6}, !- Thursday Schedule:Day Name
  {b72fc260-b900-44aa-84fc-457f0096a6d6}, !- Friday Schedule:Day Name
  {b72fc260-b900-44aa-84fc-457f0096a6d6}, !- Saturday Schedule:Day Name
  {b72fc260-b900-44aa-84fc-457f0096a6d6}, !- Holiday Schedule:Day Name
  {b72fc260-b900-44aa-84fc-457f0096a6d6}, !- SummerDesignDay Schedule:Day Name
  {b72fc260-b900-44aa-84fc-457f0096a6d6}, !- WinterDesignDay Schedule:Day Name
  {b72fc260-b900-44aa-84fc-457f0096a6d6}, !- CustomDay1 Schedule:Day Name
  {b72fc260-b900-44aa-84fc-457f0096a6d6}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-5-1: UNCON Parking Target SHW Temp,   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {888b5948-f0e4-4bd9-9635-3d6807e4c447}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {ca9c4410-f960-4548-abdc-c7912b1f8241}, !- Name
  {41333b32-5dc0-42c9-a554-6fb692234370}, !- Sunday Schedule:Day Name
  {41333b32-5dc0-42c9-a554-6fb692234370}, !- Monday Schedule:Day Name
  {41333b32-5dc0-42c9-a554-6fb692234370}, !- Tuesday Schedule:Day Name
  {41333b32-5dc0-42c9-a554-6fb692234370}, !- Wednesday Schedule:Day Name
  {41333b32-5dc0-42c9-a554-6fb692234370}, !- Thursday Schedule:Day Name
  {41333b32-5dc0-42c9-a554-6fb692234370}, !- Friday Schedule:Day Name
  {41333b32-5dc0-42c9-a554-6fb692234370}, !- Saturday Schedule:Day Name
  {41333b32-5dc0-42c9-a554-6fb692234370}, !- Holiday Schedule:Day Name
  {41333b32-5dc0-42c9-a554-6fb692234370}, !- SummerDesignDay Schedule:Day Name
  {41333b32-5dc0-42c9-a554-6fb692234370}, !- WinterDesignDay Schedule:Day Name
  {41333b32-5dc0-42c9-a554-6fb692234370}, !- CustomDay1 Schedule:Day Name
  {41333b32-5dc0-42c9-a554-6fb692234370}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-6-2: VAV-8 People Activity Level,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {ca9c4410-f960-4548-abdc-c7912b1f8241}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {437a446a-c134-49c4-83f2-d472e63c2e0e}, !- Name
  {a958e586-fae3-4f3b-afa9-2cc38edd5ab0}, !- Sunday Schedule:Day Name
  {a958e586-fae3-4f3b-afa9-2cc38edd5ab0}, !- Monday Schedule:Day Name
  {a958e586-fae3-4f3b-afa9-2cc38edd5ab0}, !- Tuesday Schedule:Day Name
  {a958e586-fae3-4f3b-afa9-2cc38edd5ab0}, !- Wednesday Schedule:Day Name
  {a958e586-fae3-4f3b-afa9-2cc38edd5ab0}, !- Thursday Schedule:Day Name
  {a958e586-fae3-4f3b-afa9-2cc38edd5ab0}, !- Friday Schedule:Day Name
  {a958e586-fae3-4f3b-afa9-2cc38edd5ab0}, !- Saturday Schedule:Day Name
  {a958e586-fae3-4f3b-afa9-2cc38edd5ab0}, !- Holiday Schedule:Day Name
  {a958e586-fae3-4f3b-afa9-2cc38edd5ab0}, !- SummerDesignDay Schedule:Day Name
  {a958e586-fae3-4f3b-afa9-2cc38edd5ab0}, !- WinterDesignDay Schedule:Day Name
  {a958e586-fae3-4f3b-afa9-2cc38edd5ab0}, !- CustomDay1 Schedule:Day Name
  {a958e586-fae3-4f3b-afa9-2cc38edd5ab0}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-6-2: VAV-8 Target SHW Temp,           !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {437a446a-c134-49c4-83f2-d472e63c2e0e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {bf189b60-abeb-4dcf-a683-878b684149b8}, !- Name
  {737219d8-cb14-4761-b382-80babc0f0379}, !- Sunday Schedule:Day Name
  {737219d8-cb14-4761-b382-80babc0f0379}, !- Monday Schedule:Day Name
  {737219d8-cb14-4761-b382-80babc0f0379}, !- Tuesday Schedule:Day Name
  {737219d8-cb14-4761-b382-80babc0f0379}, !- Wednesday Schedule:Day Name
  {737219d8-cb14-4761-b382-80babc0f0379}, !- Thursday Schedule:Day Name
  {737219d8-cb14-4761-b382-80babc0f0379}, !- Friday Schedule:Day Name
  {737219d8-cb14-4761-b382-80babc0f0379}, !- Saturday Schedule:Day Name
  {737219d8-cb14-4761-b382-80babc0f0379}, !- Holiday Schedule:Day Name
  {737219d8-cb14-4761-b382-80babc0f0379}, !- SummerDesignDay Schedule:Day Name
  {737219d8-cb14-4761-b382-80babc0f0379}, !- WinterDesignDay Schedule:Day Name
  {737219d8-cb14-4761-b382-80babc0f0379}, !- CustomDay1 Schedule:Day Name
  {737219d8-cb14-4761-b382-80babc0f0379}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-7-2: VAV-10 People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {bf189b60-abeb-4dcf-a683-878b684149b8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {11c2c766-577d-4858-8f0a-e683f9900cf7}, !- Name
  {0fc14a1f-f466-443c-bf30-7cade323d778}, !- Sunday Schedule:Day Name
  {0fc14a1f-f466-443c-bf30-7cade323d778}, !- Monday Schedule:Day Name
  {0fc14a1f-f466-443c-bf30-7cade323d778}, !- Tuesday Schedule:Day Name
  {0fc14a1f-f466-443c-bf30-7cade323d778}, !- Wednesday Schedule:Day Name
  {0fc14a1f-f466-443c-bf30-7cade323d778}, !- Thursday Schedule:Day Name
  {0fc14a1f-f466-443c-bf30-7cade323d778}, !- Friday Schedule:Day Name
  {0fc14a1f-f466-443c-bf30-7cade323d778}, !- Saturday Schedule:Day Name
  {0fc14a1f-f466-443c-bf30-7cade323d778}, !- Holiday Schedule:Day Name
  {0fc14a1f-f466-443c-bf30-7cade323d778}, !- SummerDesignDay Schedule:Day Name
  {0fc14a1f-f466-443c-bf30-7cade323d778}, !- WinterDesignDay Schedule:Day Name
  {0fc14a1f-f466-443c-bf30-7cade323d778}, !- CustomDay1 Schedule:Day Name
  {0fc14a1f-f466-443c-bf30-7cade323d778}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-7-2: VAV-10 Target SHW Temp,          !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {11c2c766-577d-4858-8f0a-e683f9900cf7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {bdb5aaf7-0340-4bcf-a9d3-844403bdc40c}, !- Name
  {70d5a3c9-9250-49f2-8f94-089633b7e694}, !- Sunday Schedule:Day Name
  {70d5a3c9-9250-49f2-8f94-089633b7e694}, !- Monday Schedule:Day Name
  {70d5a3c9-9250-49f2-8f94-089633b7e694}, !- Tuesday Schedule:Day Name
  {70d5a3c9-9250-49f2-8f94-089633b7e694}, !- Wednesday Schedule:Day Name
  {70d5a3c9-9250-49f2-8f94-089633b7e694}, !- Thursday Schedule:Day Name
  {70d5a3c9-9250-49f2-8f94-089633b7e694}, !- Friday Schedule:Day Name
  {70d5a3c9-9250-49f2-8f94-089633b7e694}, !- Saturday Schedule:Day Name
  {70d5a3c9-9250-49f2-8f94-089633b7e694}, !- Holiday Schedule:Day Name
  {70d5a3c9-9250-49f2-8f94-089633b7e694}, !- SummerDesignDay Schedule:Day Name
  {70d5a3c9-9250-49f2-8f94-089633b7e694}, !- WinterDesignDay Schedule:Day Name
  {70d5a3c9-9250-49f2-8f94-089633b7e694}, !- CustomDay1 Schedule:Day Name
  {70d5a3c9-9250-49f2-8f94-089633b7e694}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-8-2: VAV-12 People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {bdb5aaf7-0340-4bcf-a9d3-844403bdc40c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {3889ea6f-e1fa-454f-8c38-a448d44ca286}, !- Name
  {ea0d080c-3bec-4fe9-83fc-abd002656559}, !- Sunday Schedule:Day Name
  {ea0d080c-3bec-4fe9-83fc-abd002656559}, !- Monday Schedule:Day Name
  {ea0d080c-3bec-4fe9-83fc-abd002656559}, !- Tuesday Schedule:Day Name
  {ea0d080c-3bec-4fe9-83fc-abd002656559}, !- Wednesday Schedule:Day Name
  {ea0d080c-3bec-4fe9-83fc-abd002656559}, !- Thursday Schedule:Day Name
  {ea0d080c-3bec-4fe9-83fc-abd002656559}, !- Friday Schedule:Day Name
  {ea0d080c-3bec-4fe9-83fc-abd002656559}, !- Saturday Schedule:Day Name
  {ea0d080c-3bec-4fe9-83fc-abd002656559}, !- Holiday Schedule:Day Name
  {ea0d080c-3bec-4fe9-83fc-abd002656559}, !- SummerDesignDay Schedule:Day Name
  {ea0d080c-3bec-4fe9-83fc-abd002656559}, !- WinterDesignDay Schedule:Day Name
  {ea0d080c-3bec-4fe9-83fc-abd002656559}, !- CustomDay1 Schedule:Day Name
  {ea0d080c-3bec-4fe9-83fc-abd002656559}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-8-2: VAV-12 Target SHW Temp,          !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {3889ea6f-e1fa-454f-8c38-a448d44ca286}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {e319c133-c36d-4a58-97f0-1f7c1987ac97}, !- Name
  {0097050c-7901-44ba-9782-e4f574624ba7}, !- Sunday Schedule:Day Name
  {0097050c-7901-44ba-9782-e4f574624ba7}, !- Monday Schedule:Day Name
  {0097050c-7901-44ba-9782-e4f574624ba7}, !- Tuesday Schedule:Day Name
  {0097050c-7901-44ba-9782-e4f574624ba7}, !- Wednesday Schedule:Day Name
  {0097050c-7901-44ba-9782-e4f574624ba7}, !- Thursday Schedule:Day Name
  {0097050c-7901-44ba-9782-e4f574624ba7}, !- Friday Schedule:Day Name
  {0097050c-7901-44ba-9782-e4f574624ba7}, !- Saturday Schedule:Day Name
  {0097050c-7901-44ba-9782-e4f574624ba7}, !- Holiday Schedule:Day Name
  {0097050c-7901-44ba-9782-e4f574624ba7}, !- SummerDesignDay Schedule:Day Name
  {0097050c-7901-44ba-9782-e4f574624ba7}, !- WinterDesignDay Schedule:Day Name
  {0097050c-7901-44ba-9782-e4f574624ba7}, !- CustomDay1 Schedule:Day Name
  {0097050c-7901-44ba-9782-e4f574624ba7}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-9-2: VAV-13 People Activity Level,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {e319c133-c36d-4a58-97f0-1f7c1987ac97}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {3fcf09ab-4254-437f-a198-d9f2a103aff3}, !- Name
  {4d3b9685-2270-4991-a22f-d46fb562b342}, !- Sunday Schedule:Day Name
  {4d3b9685-2270-4991-a22f-d46fb562b342}, !- Monday Schedule:Day Name
  {4d3b9685-2270-4991-a22f-d46fb562b342}, !- Tuesday Schedule:Day Name
  {4d3b9685-2270-4991-a22f-d46fb562b342}, !- Wednesday Schedule:Day Name
  {4d3b9685-2270-4991-a22f-d46fb562b342}, !- Thursday Schedule:Day Name
  {4d3b9685-2270-4991-a22f-d46fb562b342}, !- Friday Schedule:Day Name
  {4d3b9685-2270-4991-a22f-d46fb562b342}, !- Saturday Schedule:Day Name
  {4d3b9685-2270-4991-a22f-d46fb562b342}, !- Holiday Schedule:Day Name
  {4d3b9685-2270-4991-a22f-d46fb562b342}, !- SummerDesignDay Schedule:Day Name
  {4d3b9685-2270-4991-a22f-d46fb562b342}, !- WinterDesignDay Schedule:Day Name
  {4d3b9685-2270-4991-a22f-d46fb562b342}, !- CustomDay1 Schedule:Day Name
  {4d3b9685-2270-4991-a22f-d46fb562b342}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  S-9-2: VAV-13 Target SHW Temp,          !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {3fcf09ab-4254-437f-a198-d9f2a103aff3}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {42a720c7-472e-486c-9de3-9442a6f6d76a}, !- Name
  {2e000895-e061-4255-91d8-3fde22b9553e}, !- Sunday Schedule:Day Name
  {2e000895-e061-4255-91d8-3fde22b9553e}, !- Monday Schedule:Day Name
  {2e000895-e061-4255-91d8-3fde22b9553e}, !- Tuesday Schedule:Day Name
  {2e000895-e061-4255-91d8-3fde22b9553e}, !- Wednesday Schedule:Day Name
  {2e000895-e061-4255-91d8-3fde22b9553e}, !- Thursday Schedule:Day Name
  {2e000895-e061-4255-91d8-3fde22b9553e}, !- Friday Schedule:Day Name
  {2e000895-e061-4255-91d8-3fde22b9553e}, !- Saturday Schedule:Day Name
  {2e000895-e061-4255-91d8-3fde22b9553e}, !- Holiday Schedule:Day Name
  {2e000895-e061-4255-91d8-3fde22b9553e}, !- SummerDesignDay Schedule:Day Name
  {2e000895-e061-4255-91d8-3fde22b9553e}, !- WinterDesignDay Schedule:Day Name
  {2e000895-e061-4255-91d8-3fde22b9553e}, !- CustomDay1 Schedule:Day Name
  {2e000895-e061-4255-91d8-3fde22b9553e}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WH-13 Ambient Temperature,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {42a720c7-472e-486c-9de3-9442a6f6d76a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {69a16af5-c2a6-4a35-b8a7-aff9b9836079}, !- Name
  {1cb0126a-ab5d-4c11-98a2-8c244fba7336}, !- Sunday Schedule:Day Name
  {1cb0126a-ab5d-4c11-98a2-8c244fba7336}, !- Monday Schedule:Day Name
  {1cb0126a-ab5d-4c11-98a2-8c244fba7336}, !- Tuesday Schedule:Day Name
  {1cb0126a-ab5d-4c11-98a2-8c244fba7336}, !- Wednesday Schedule:Day Name
  {1cb0126a-ab5d-4c11-98a2-8c244fba7336}, !- Thursday Schedule:Day Name
  {1cb0126a-ab5d-4c11-98a2-8c244fba7336}, !- Friday Schedule:Day Name
  {1cb0126a-ab5d-4c11-98a2-8c244fba7336}, !- Saturday Schedule:Day Name
  {1cb0126a-ab5d-4c11-98a2-8c244fba7336}, !- Holiday Schedule:Day Name
  {1cb0126a-ab5d-4c11-98a2-8c244fba7336}, !- SummerDesignDay Schedule:Day Name
  {1cb0126a-ab5d-4c11-98a2-8c244fba7336}, !- WinterDesignDay Schedule:Day Name
  {1cb0126a-ab5d-4c11-98a2-8c244fba7336}, !- CustomDay1 Schedule:Day Name
  {1cb0126a-ab5d-4c11-98a2-8c244fba7336}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WH-13 Setpoint Temp,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {69a16af5-c2a6-4a35-b8a7-aff9b9836079}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {1585346f-166a-45d3-9e47-6749c42f21d3}, !- Name
  {998c4d7d-a429-4ba2-b5a4-d14bde7d6a2b}, !- Sunday Schedule:Day Name
  {998c4d7d-a429-4ba2-b5a4-d14bde7d6a2b}, !- Monday Schedule:Day Name
  {998c4d7d-a429-4ba2-b5a4-d14bde7d6a2b}, !- Tuesday Schedule:Day Name
  {998c4d7d-a429-4ba2-b5a4-d14bde7d6a2b}, !- Wednesday Schedule:Day Name
  {998c4d7d-a429-4ba2-b5a4-d14bde7d6a2b}, !- Thursday Schedule:Day Name
  {998c4d7d-a429-4ba2-b5a4-d14bde7d6a2b}, !- Friday Schedule:Day Name
  {998c4d7d-a429-4ba2-b5a4-d14bde7d6a2b}, !- Saturday Schedule:Day Name
  {998c4d7d-a429-4ba2-b5a4-d14bde7d6a2b}, !- Holiday Schedule:Day Name
  {998c4d7d-a429-4ba2-b5a4-d14bde7d6a2b}, !- SummerDesignDay Schedule:Day Name
  {998c4d7d-a429-4ba2-b5a4-d14bde7d6a2b}, !- WinterDesignDay Schedule:Day Name
  {998c4d7d-a429-4ba2-b5a4-d14bde7d6a2b}, !- CustomDay1 Schedule:Day Name
  {998c4d7d-a429-4ba2-b5a4-d14bde7d6a2b}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  {cfbbabd2-7bf6-4e09-8249-9688e6d64f89}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {1585346f-166a-45d3-9e47-6749c42f21d3}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {71a14883-b2c8-48b7-ac97-eca4fab2b2a7}, !- Name
  {dc624737-209d-4641-bbc8-443e65be9f76}, !- Sunday Schedule:Day Name
  {dc624737-209d-4641-bbc8-443e65be9f76}, !- Monday Schedule:Day Name
  {dc624737-209d-4641-bbc8-443e65be9f76}, !- Tuesday Schedule:Day Name
  {dc624737-209d-4641-bbc8-443e65be9f76}, !- Wednesday Schedule:Day Name
  {dc624737-209d-4641-bbc8-443e65be9f76}, !- Thursday Schedule:Day Name
  {dc624737-209d-4641-bbc8-443e65be9f76}, !- Friday Schedule:Day Name
  {dc624737-209d-4641-bbc8-443e65be9f76}, !- Saturday Schedule:Day Name
  {dc624737-209d-4641-bbc8-443e65be9f76}, !- Holiday Schedule:Day Name
  {dc624737-209d-4641-bbc8-443e65be9f76}, !- SummerDesignDay Schedule:Day Name
  {dc624737-209d-4641-bbc8-443e65be9f76}, !- WinterDesignDay Schedule:Day Name
  {dc624737-209d-4641-bbc8-443e65be9f76}, !- CustomDay1 Schedule:Day Name
  {dc624737-209d-4641-bbc8-443e65be9f76}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  {d5eba222-890a-4053-8707-b595195a080d}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {71a14883-b2c8-48b7-ac97-eca4fab2b2a7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

AirLoopHVAC,
  AC(1)(2),                               !- Name
  AC(1)(2) Controllers,                   !- Controller List Name
  AC(1)(2)Availability Manager List,      !- Availability Manager List Name
  7.5511590912,                           !- Design Supply Air Flow Rate {m3/s}
  AC(1)(2) Supply Branches,               !- Branch List Name
  ,                                       !- Connector List Name
  AC(1)(2) Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  AC(1)(2) Zone Mixer Outlet Node,        !- Demand Side Outlet Node Name
  AC(1)(2) Demand Inlet Nodes,            !- Demand Side Inlet Node Names
  AC(1)(2) Supply Outlet Nodes;           !- Supply Side Outlet Node Names

NodeList,
  AC(1)(2) Supply Outlet Nodes,           !- Name
  Fan 1 Outlet Node;                      !- Node Name 1

NodeList,
  AC(1)(2) Demand Inlet Nodes,            !- Name
  AC(1)(2) Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  AC(1)(2),                               !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-014,                   !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-014,                   !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  40.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  AC(1)(2) Controllers,                   !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 1;                !- Controller Name 1

Controller:WaterCoil,
  Controller Water Coil 1,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  AC(1)(2)5-Heat 2 Air Outlet Node,       !- Sensor Node Name
  B-11 - HotWater Demand Splitter Outlet Node 1, !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.00247399912517145,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  AC(1)(2)Availability Manager List,      !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeHVACAvail,                        !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  1800;                                   !- Cycling Run Time {s}

BranchList,
  AC(1)(2) Supply Branches,               !- Name
  AC(1)(2) Main Branch;                   !- Branch Name 1

Branch,
  AC(1)(2) Main Branch,                   !- Name
  7.5511590912,                           !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Fan:VariableVolume,                     !- Component Object Type 1
  Fan 2,                                  !- Component Name 1
  AC(1)(2) Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  Fan 2 Outlet Node,                      !- Component Outlet Node Name 1
  Passive,                                !- Component Branch Control Type 1
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 2
  AC(1)(2) OACtrl OA System,              !- Component Name 2
  Fan 2 Outlet Node,                      !- Component Inlet Node Name 2
  AC(1)(2) OACtrl OA System Mixed Air Node, !- Component Outlet Node Name 2
  Passive,                                !- Component Branch Control Type 2
  CoilSystem:Cooling:DX,                  !- Component Object Type 3
  AC(1)(2)5-Cool 1 CoilSystem,            !- Component Name 3
  AC(1)(2) OACtrl OA System Mixed Air Node, !- Component Inlet Node Name 3
  AC(1)(2)5-Cool 1 Outlet Node,           !- Component Outlet Node Name 3
  Passive,                                !- Component Branch Control Type 3
  Coil:Heating:Water,                     !- Component Object Type 4
  AC(1)(2)5-Heat 2,                       !- Component Name 4
  AC(1)(2)5-Cool 1 Outlet Node,           !- Component Inlet Node Name 4
  AC(1)(2)5-Heat 2 Air Outlet Node,       !- Component Outlet Node Name 4
  Passive,                                !- Component Branch Control Type 4
  Fan:VariableVolume,                     !- Component Object Type 5
  Fan 1,                                  !- Component Name 5
  AC(1)(2)5-Heat 2 Air Outlet Node,       !- Component Inlet Node Name 5
  Fan 1 Outlet Node,                      !- Component Outlet Node Name 5
  Passive;                                !- Component Branch Control Type 5

Fan:VariableVolume,
  Fan 2,                                  !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.519,                                  !- Fan Total Efficiency
  164.3824832215,                         !- Pressure Rise {Pa}
  5.6633693184,                           !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  1.4158423296,                           !- Fan Power Minimum Air Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  AC(1)(2) Supply Side (Return Air) Inlet Node, !- Air Inlet Node Name
  Fan 2 Outlet Node;                      !- Air Outlet Node Name

SetpointManager:MixedAir,
  Fan 2 Outlet Node OS Default SPM,       !- Name
  Temperature,                            !- Control Variable
  Fan 1 Outlet Node,                      !- Reference Setpoint Node Name
  AC(1)(2)5-Heat 2 Air Outlet Node,       !- Fan Inlet Node Name
  Fan 1 Outlet Node,                      !- Fan Outlet Node Name
  Fan 2 Outlet Node;                      !- Setpoint Node or NodeList Name

AirLoopHVAC:OutdoorAirSystem,
  AC(1)(2) OACtrl OA System,              !- Name
  AC(1)(2) OACtrl OA System Controller List, !- Controller List Name
  AC(1)(2) OACtrl OA System Equipment List, !- Outdoor Air Equipment List Name
  AC(1)(2) OACtrl OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  AC(1)(2) OACtrl OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  AC(1)(2) OACtrl;                        !- Controller Name 1

Controller:OutdoorAir,
  AC(1)(2) OACtrl,                        !- Name
  AC(1)(2) OACtrl OA System Relief Node,  !- Relief Air Outlet Node Name
  Fan 2 Outlet Node,                      !- Return Air Node Name
  AC(1)(2) OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  AC(1)(2) OACtrl OA System OA Node,      !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  AC(1)(2) OACtrl Schedule,               !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  AC(1)(2) OACtrl Max OA Schedule,        !- Maximum Fraction of Outdoor Air Schedule Name
  AC(1)(2) OACtrl Mech Vent Controller,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  AC(1)(2) OACtrl OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  AC(1)(2) OACtrl OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  AC(1)(2) OACtrl OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  AC(1)(2) OACtrl OA System OA Node;      !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AC(1)(2) OACtrl OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  AC(1)(2) OACtrl OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  AC(1)(2) OACtrl OA System Outdoor Air Mixer, !- Name
  AC(1)(2) OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  AC(1)(2) OACtrl OA System OA Node,      !- Outdoor Air Stream Node Name
  AC(1)(2) OACtrl OA System Relief Node,  !- Relief Air Stream Node Name
  Fan 2 Outlet Node;                      !- Return Air Stream Node Name

SetpointManager:MixedAir,
  AC(1)(2) OACtrl OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Fan 1 Outlet Node,                      !- Reference Setpoint Node Name
  AC(1)(2)5-Heat 2 Air Outlet Node,       !- Fan Inlet Node Name
  Fan 1 Outlet Node,                      !- Fan Outlet Node Name
  AC(1)(2) OACtrl OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  AC(1)(2)5-Cool 1 CoilSystem,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  AC(1)(2) OACtrl OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  AC(1)(2)5-Cool 1 Outlet Node,           !- DX Cooling Coil System Outlet Node Name
  AC(1)(2)5-Cool 1 Outlet Node,           !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  AC(1)(2)5-Cool 1;                       !- Cooling Coil Name

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-005,                               !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.29;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.8;                                    !- Minimum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.92,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

SetpointManager:MixedAir,
  AC(1)(2)5-Cool 1 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Fan 1 Outlet Node,                      !- Reference Setpoint Node Name
  AC(1)(2)5-Heat 2 Air Outlet Node,       !- Fan Inlet Node Name
  Fan 1 Outlet Node,                      !- Fan Outlet Node Name
  AC(1)(2)5-Cool 1 Outlet Node;           !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  AC(1)(2)5-Cool 1,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  174389.595737419,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.90941112540218,                       !- Gross Rated Cooling COP {W/W}
  7.5511590912,                           !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  AC(1)(2) OACtrl OA System Mixed Air Node, !- Air Inlet Node Name
  AC(1)(2)5-Cool 1 Outlet Node,           !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Water,
  AC(1)(2)5-Heat 2,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  B-11 - HotWater Demand Splitter Outlet Node 1, !- Water Inlet Node Name
  AC(1)(2)5-Heat 2 Water Outlet Node,     !- Water Outlet Node Name
  AC(1)(2)5-Cool 1 Outlet Node,           !- Air Inlet Node Name
  AC(1)(2)5-Heat 2 Air Outlet Node,       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  91830.8891277641,                       !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  AC(1)(2)5-Heat 2 Air Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Fan 1 Outlet Node,                      !- Reference Setpoint Node Name
  AC(1)(2)5-Heat 2 Air Outlet Node,       !- Fan Inlet Node Name
  Fan 1 Outlet Node,                      !- Fan Outlet Node Name
  AC(1)(2)5-Heat 2 Air Outlet Node;       !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Fan 1,                                  !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.5502,                                 !- Fan Total Efficiency
  840.485729936,                          !- Pressure Rise {Pa}
  7.5511590912,                           !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  2.520199346688,                         !- Fan Power Minimum Air Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  AC(1)(2)5-Heat 2 Air Outlet Node,       !- Air Inlet Node Name
  Fan 1 Outlet Node;                      !- Air Outlet Node Name

SetpointManager:Warmest,
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  AC(1)(2),                               !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  18.0000000000001,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  Fan 1 Outlet Node;                      !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AC(1)(2) AC(1)(2) Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  AC(1)(2) Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  AC(1)(2) Zone Splitter;                 !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  AC(1)(2) Zone Splitter,                 !- Name
  AC(1)(2) Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  AC(1)(2) Zone Splitter Outlet Node 1,   !- Outlet Node Name 1
  AC(1)(2) Zone Splitter Outlet Node 2,   !- Outlet Node Name 2
  AC(1)(2) Zone Splitter Outlet Node 3,   !- Outlet Node Name 3
  AC(1)(2) Zone Splitter Outlet Node 4,   !- Outlet Node Name 4
  AC(1)(2) Zone Splitter Outlet Node 5,   !- Outlet Node Name 5
  AC(1)(2) Zone Splitter Outlet Node 6,   !- Outlet Node Name 6
  AC(1)(2) Zone Splitter Outlet Node 7,   !- Outlet Node Name 7
  AC(1)(2) Zone Splitter Outlet Node 8,   !- Outlet Node Name 8
  AC(1)(2) Zone Splitter Outlet Node 9,   !- Outlet Node Name 9
  AC(1)(2) Zone Splitter Outlet Node 10,  !- Outlet Node Name 10
  AC(1)(2) Zone Splitter Outlet Node 11,  !- Outlet Node Name 11
  AC(1)(2) Zone Splitter Outlet Node 12,  !- Outlet Node Name 12
  AC(1)(2) Zone Splitter Outlet Node 13,  !- Outlet Node Name 13
  AC(1)(2) Zone Splitter Outlet Node 14,  !- Outlet Node Name 14
  AC(1)(2) Zone Splitter Outlet Node 15,  !- Outlet Node Name 15
  AC(1)(2) Zone Splitter Outlet Node 16,  !- Outlet Node Name 16
  AC(1)(2) Zone Splitter Outlet Node 17,  !- Outlet Node Name 17
  AC(1)(2) Zone Splitter Outlet Node 18,  !- Outlet Node Name 18
  AC(1)(2) Zone Splitter Outlet Node 19,  !- Outlet Node Name 19
  AC(1)(2) Zone Splitter Outlet Node 20,  !- Outlet Node Name 20
  AC(1)(2) Zone Splitter Outlet Node 21,  !- Outlet Node Name 21
  AC(1)(2) Zone Splitter Outlet Node 22,  !- Outlet Node Name 22
  AC(1)(2) Zone Splitter Outlet Node 23;  !- Outlet Node Name 23

AirLoopHVAC:ReturnPath,
  AC(1)(2) Return Path,                   !- Name
  AC(1)(2) Zone Mixer Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  AC(1)(2) Zone Mixer;                    !- Component Name 1

AirLoopHVAC:ZoneMixer,
  AC(1)(2) Zone Mixer,                    !- Name
  AC(1)(2) Zone Mixer Outlet Node,        !- Outlet Node Name
  1-1:VAV-1/7/9/11 Return Air Node,       !- Inlet Node Name 1
  2-1: VAV-3 Return Air Node,             !- Inlet Node Name 2
  3-1: VAV-4/5 Return Air Node,           !- Inlet Node Name 3
  4-1: VAV-6 Return Air Node,             !- Inlet Node Name 4
  6-2: VAV-8 Return Air Node,             !- Inlet Node Name 5
  7-2: VAV-10 Return Air Node,            !- Inlet Node Name 6
  8-2: VAV-12 Return Air Node,            !- Inlet Node Name 7
  9-2: VAV-13 Return Air Node,            !- Inlet Node Name 8
  11-3: VAV-14 Return Air Node,           !- Inlet Node Name 9
  12-3: VAV-15 Return Air Node,           !- Inlet Node Name 10
  13-3: VAV-16/19 Return Air Node,        !- Inlet Node Name 11
  14-3: VAV-17/18/20 Return Air Node,     !- Inlet Node Name 12
  15-3: VAV-21 Return Air Node,           !- Inlet Node Name 13
  16-4: VAV-22 Return Air Node,           !- Inlet Node Name 14
  17-4: VAV-23 Return Air Node,           !- Inlet Node Name 15
  18-4: VAV-24 Return Air Node,           !- Inlet Node Name 16
  19-4: VAV-25/27 Return Air Node,        !- Inlet Node Name 17
  20-4: VAV-26 Return Air Node,           !- Inlet Node Name 18
  21-4: VAV-28 Return Air Node,           !- Inlet Node Name 19
  22-4: VAV-29 Return Air Node,           !- Inlet Node Name 20
  23-4: VAV-30 Return Air Node,           !- Inlet Node Name 21
  24-4: VAV-31 Return Air Node,           !- Inlet Node Name 22
  25-4:VAV-32 Return Air Node;            !- Inlet Node Name 23

AirLoopHVAC,
  FC IT-1,                                !- Name
  ,                                       !- Controller List Name
  FC IT-1Availability Manager List,       !- Availability Manager List Name
  0.4719474432,                           !- Design Supply Air Flow Rate {m3/s}
  FC IT-1 Supply Branches,                !- Branch List Name
  ,                                       !- Connector List Name
  FC IT-1 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  FC IT-1 Zone Mixer Outlet Node,         !- Demand Side Outlet Node Name
  FC IT-1 Demand Inlet Nodes,             !- Demand Side Inlet Node Names
  FC IT-1 Supply Outlet Nodes;            !- Supply Side Outlet Node Names

NodeList,
  FC IT-1 Supply Outlet Nodes,            !- Name
  FCU IT-1/2321-Cool 26 Outlet Node;      !- Node Name 1

NodeList,
  FC IT-1 Demand Inlet Nodes,             !- Name
  FC IT-1 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  FC IT-1,                                !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-014,                   !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-014,                   !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  40.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  FC IT-1Availability Manager List,       !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeHVACAvail,                        !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  1800,                                   !- Cycling Run Time {s}
  26-1: FC IT-1;                          !- Control Zone Name

BranchList,
  FC IT-1 Supply Branches,                !- Name
  FC IT-1 Main Branch;                    !- Branch Name 1

Branch,
  FC IT-1 Main Branch,                    !- Name
  0.4719474432,                           !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  FC IT-1 OACtrl OA System,               !- Component Name 1
  FC IT-1 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  FC IT-1 OACtrl OA System Mixed Air Node, !- Component Outlet Node Name 1
  Passive,                                !- Component Branch Control Type 1
  Fan:ConstantVolume,                     !- Component Object Type 2
  Fan 12,                                 !- Component Name 2
  FC IT-1 OACtrl OA System Mixed Air Node, !- Component Inlet Node Name 2
  Fan 12 Outlet Node,                     !- Component Outlet Node Name 2
  Passive,                                !- Component Branch Control Type 2
  CoilSystem:Cooling:DX,                  !- Component Object Type 3
  FCU IT-1/2321-Cool 26 CoilSystem,       !- Component Name 3
  Fan 12 Outlet Node,                     !- Component Inlet Node Name 3
  FCU IT-1/2321-Cool 26 Outlet Node,      !- Component Outlet Node Name 3
  Passive;                                !- Component Branch Control Type 3

AirLoopHVAC:OutdoorAirSystem,
  FC IT-1 OACtrl OA System,               !- Name
  FC IT-1 OACtrl OA System Controller List, !- Controller List Name
  FC IT-1 OACtrl OA System Equipment List, !- Outdoor Air Equipment List Name
  FC IT-1 OACtrl OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  FC IT-1 OACtrl OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  FC IT-1 OACtrl;                         !- Controller Name 1

Controller:OutdoorAir,
  FC IT-1 OACtrl,                         !- Name
  FC IT-1 OACtrl OA System Relief Node,   !- Relief Air Outlet Node Name
  FC IT-1 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  FC IT-1 OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  FC IT-1 OACtrl OA System OA Node,       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  FC IT-1 OACtrl Schedule,                !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  FC IT-1 OACtrl Mech Vent Controller,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  FC IT-1 OACtrl OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  FC IT-1 OACtrl OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  FC IT-1 OACtrl OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  FC IT-1 OACtrl OA System OA Node;       !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  FC IT-1 OACtrl OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  FC IT-1 OACtrl OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  FC IT-1 OACtrl OA System Outdoor Air Mixer, !- Name
  FC IT-1 OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  FC IT-1 OACtrl OA System OA Node,       !- Outdoor Air Stream Node Name
  FC IT-1 OACtrl OA System Relief Node,   !- Relief Air Stream Node Name
  FC IT-1 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  FC IT-1 OACtrl OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  FCU IT-1/2321-Cool 26 Outlet Node,      !- Reference Setpoint Node Name
  FC IT-1 OACtrl OA System Mixed Air Node, !- Fan Inlet Node Name
  Fan 12 Outlet Node,                     !- Fan Outlet Node Name
  FC IT-1 OACtrl OA System Mixed Air Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Fan 12,                                 !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  395.149649182,                          !- Pressure Rise {Pa}
  0.4719474432,                           !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  FC IT-1 OACtrl OA System Mixed Air Node, !- Air Inlet Node Name
  Fan 12 Outlet Node;                     !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Fan 12 Outlet Node OS Default SPM,      !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  26-1: FC IT-1,                          !- Control Zone Name
  {45a6a2ec-2a72-429b-8630-4d94ccf7dadd}, !- Zone Node Name
  1: FC IT-1322-TRM Outlet Node,          !- Zone Inlet Node Name
  Fan 12 Outlet Node;                     !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  FCU IT-1/2321-Cool 26 CoilSystem,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Fan 12 Outlet Node,                     !- DX Cooling Coil System Inlet Node Name
  FCU IT-1/2321-Cool 26 Outlet Node,      !- DX Cooling Coil System Outlet Node Name
  FCU IT-1/2321-Cool 26 Outlet Node,      !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  FCU IT-1/2321-Cool 26;                  !- Cooling Coil Name

Curve:Biquadratic,
  CoilClgDXEER11SEER17EIRRatio_fTwbToadbSI, !- Name
  -2.72492,                               !- Coefficient1 Constant
  -0.02112,                               !- Coefficient2 x
  0.00073,                                !- Coefficient3 x**2
  0.194128,                               !- Coefficient4 y
  -0.001911,                              !- Coefficient5 y**2
  -0.000872,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.23,                                   !- Minimum Curve Output {BasedOnField A4}
  1.45;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Cubic,
  CoilClgDXSEEREIRRatio_fQFrac,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  1,                                      !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 1,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  26-1: FC IT-1,                          !- Control Zone Name
  {45a6a2ec-2a72-429b-8630-4d94ccf7dadd}, !- Zone Node Name
  1: FC IT-1322-TRM Outlet Node,          !- Zone Inlet Node Name
  FCU IT-1/2321-Cool 26 Outlet Node;      !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  FCU IT-1/2321-Cool 26,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  10568.6410112296,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.41403663650408,                       !- Gross Rated Cooling COP {W/W}
  0.4719474432,                           !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Fan 12 Outlet Node,                     !- Air Inlet Node Name
  FCU IT-1/2321-Cool 26 Outlet Node,      !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEER11SEER17EIRRatio_fTwbToadbSI, !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

AirLoopHVAC:SupplyPath,
  FC IT-1 FC IT-1 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  FC IT-1 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  FC IT-1 Zone Splitter;                  !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  FC IT-1 Zone Splitter,                  !- Name
  FC IT-1 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  1: FC IT-1322-TRM Outlet Node;          !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  FC IT-1 Return Path,                    !- Name
  FC IT-1 Zone Mixer Outlet Node,         !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  FC IT-1 Zone Mixer;                     !- Component Name 1

AirLoopHVAC:ZoneMixer,
  FC IT-1 Zone Mixer,                     !- Name
  FC IT-1 Zone Mixer Outlet Node,         !- Outlet Node Name
  26-1: FC IT-1 Return Air Node;          !- Inlet Node Name 1

PlantLoop,
  B-11 - HotWater,                        !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  B-11 - HotWater Operation Schemes,      !- Plant Equipment Operation Scheme Name
  B-11 - HotWater Supply Mixer Outlet Node, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  0.00435322355156533,                    !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  B-11 - HotWater Supply Inlet Node,      !- Plant Side Inlet Node Name
  B-11 - HotWater Supply Mixer Outlet Node, !- Plant Side Outlet Node Name
  B-11 - HotWater Supply Branches,        !- Plant Side Branch List Name
  B-11 - HotWater Supply Connector List,  !- Plant Side Connector List Name
  B-11 - HotWater Demand Inlet Node,      !- Demand Side Inlet Node Name
  B-11 - HotWater Demand Mixer Outlet Node, !- Demand Side Outlet Node Name
  B-11 - HotWater Demand Branches,        !- Demand Side Branch List Name
  B-11 - HotWater Demand Connector List,  !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  B-11 - HotWater,                        !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  65.5555555555556,                       !- Design Loop Exit Temperature {C}
  9.04483333333333,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  B-11 - HotWater Supply Branches,        !- Name
  B-11 - HotWater Supply Inlet Branch,    !- Branch Name 1
  B-11 - HotWater Supply Branch 1,        !- Branch Name 2
  B-11 - HotWater Supply Outlet Branch;   !- Branch Name 3

ConnectorList,
  B-11 - HotWater Supply Connector List,  !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  B-11 - HotWater Supply Splitter,        !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  B-11 - HotWater Supply Mixer;           !- Connector Name 2

Connector:Splitter,
  B-11 - HotWater Supply Splitter,        !- Name
  B-11 - HotWater Supply Inlet Branch,    !- Inlet Branch Name
  B-11 - HotWater Supply Branch 1;        !- Outlet Branch Name 1

Connector:Mixer,
  B-11 - HotWater Supply Mixer,           !- Name
  B-11 - HotWater Supply Outlet Branch,   !- Outlet Branch Name
  B-11 - HotWater Supply Branch 1;        !- Inlet Branch Name 1

Branch,
  B-11 - HotWater Supply Inlet Branch,    !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  B-11 - HotWater Supply Inlet Pipe,      !- Component Name 1
  B-11 - HotWater Supply Inlet Node,      !- Component Inlet Node Name 1
  B-11 - HotWater Supply Inlet Pipe Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Pipe:Adiabatic,
  B-11 - HotWater Supply Inlet Pipe,      !- Name
  B-11 - HotWater Supply Inlet Node,      !- Inlet Node Name
  B-11 - HotWater Supply Inlet Pipe Node; !- Outlet Node Name

Branch,
  B-11 - HotWater Supply Branch 1,        !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump 1,                                 !- Component Name 1
  B-11 - HotWater Supply Splitter Outlet Node 1, !- Component Inlet Node Name 1
  Pump 1 Outlet Node,                     !- Component Outlet Node Name 1
  Passive,                                !- Component Branch Control Type 1
  Boiler:HotWater,                        !- Component Object Type 2
  B-12-0,                                 !- Component Name 2
  Pump 1 Outlet Node,                     !- Component Inlet Node Name 2
  B-12-0 Outlet Node,                     !- Component Outlet Node Name 2
  Passive;                                !- Component Branch Control Type 2

Pump:VariableSpeed,
  Pump 1,                                 !- Name
  B-11 - HotWater Supply Splitter Outlet Node 1, !- Inlet Node Name
  Pump 1 Outlet Node,                     !- Outlet Node Name
  0.00435322355156533,                    !- Rated Flow Rate {m3/s}
  270185.6519171,                         !- Rated Pump Head {Pa}
  1929.54,                                !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0.103,                                  !- Coefficient 1 of the Part Load Performance Curve
  -0.04,                                  !- Coefficient 2 of the Part Load Performance Curve
  0.767,                                  !- Coefficient 3 of the Part Load Performance Curve
  0.1679,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

Boiler:HotWater,
  B-12-0,                                 !- Name
  NaturalGas,                             !- Fuel Type
  164764.555650823,                       !- Nominal Capacity {W}
  0.937,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  BlrHWBlrFIRRatio_fQRatioSI,             !- Normalized Boiler Efficiency Curve Name
  82,                                     !- Design Water Outlet Temperature {C}
  0.0043579168392705,                     !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Pump 1 Outlet Node,                     !- Boiler Water Inlet Node Name
  B-12-0 Outlet Node,                     !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

Curve:Quadratic,
  BlrHWBlrFIRRatio_fQRatioSI,             !- Name
  0.6267,                                 !- Coefficient1 Constant
  0.674,                                  !- Coefficient2 x
  -0.3073,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.75;                                   !- Minimum Curve Output {BasedOnField A3}

Branch,
  B-11 - HotWater Supply Outlet Branch,   !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  B-11 - HotWater Supply Outlet Pipe,     !- Component Name 1
  B-11 - HotWater Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  B-11 - HotWater Supply Mixer Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Pipe:Adiabatic,
  B-11 - HotWater Supply Outlet Pipe,     !- Name
  B-11 - HotWater Supply Outlet Pipe Node, !- Inlet Node Name
  B-11 - HotWater Supply Mixer Outlet Node; !- Outlet Node Name

BranchList,
  B-11 - HotWater Demand Branches,        !- Name
  B-11 - HotWater Demand Inlet Branch,    !- Branch Name 1
  B-11 - HotWater Demand Branch 1,        !- Branch Name 2
  B-11 - HotWater Demand Branch 2,        !- Branch Name 3
  B-11 - HotWater Demand Branch 3,        !- Branch Name 4
  B-11 - HotWater Demand Branch 4,        !- Branch Name 5
  B-11 - HotWater Demand Branch 5,        !- Branch Name 6
  B-11 - HotWater Demand Branch 6,        !- Branch Name 7
  B-11 - HotWater Demand Branch 7,        !- Branch Name 8
  B-11 - HotWater Demand Branch 8,        !- Branch Name 9
  B-11 - HotWater Demand Branch 9,        !- Branch Name 10
  B-11 - HotWater Demand Branch 10,       !- Branch Name 11
  B-11 - HotWater Demand Branch 11,       !- Branch Name 12
  B-11 - HotWater Demand Branch 12,       !- Branch Name 13
  B-11 - HotWater Demand Branch 13,       !- Branch Name 14
  B-11 - HotWater Demand Branch 14,       !- Branch Name 15
  B-11 - HotWater Demand Branch 15,       !- Branch Name 16
  B-11 - HotWater Demand Branch 16,       !- Branch Name 17
  B-11 - HotWater Demand Branch 17,       !- Branch Name 18
  B-11 - HotWater Demand Branch 18,       !- Branch Name 19
  B-11 - HotWater Demand Branch 19,       !- Branch Name 20
  B-11 - HotWater Demand Branch 20,       !- Branch Name 21
  B-11 - HotWater Demand Branch 21,       !- Branch Name 22
  B-11 - HotWater Demand Branch 22,       !- Branch Name 23
  B-11 - HotWater Demand Branch 23,       !- Branch Name 24
  B-11 - HotWater Demand Branch 24,       !- Branch Name 25
  B-11 - HotWater Demand Bypass Branch,   !- Branch Name 26
  B-11 - HotWater Demand Outlet Branch;   !- Branch Name 27

ConnectorList,
  B-11 - HotWater Demand Connector List,  !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  B-11 - HotWater Demand Splitter,        !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  B-11 - HotWater Demand Mixer;           !- Connector Name 2

Connector:Splitter,
  B-11 - HotWater Demand Splitter,        !- Name
  B-11 - HotWater Demand Inlet Branch,    !- Inlet Branch Name
  B-11 - HotWater Demand Branch 1,        !- Outlet Branch Name 1
  B-11 - HotWater Demand Branch 2,        !- Outlet Branch Name 2
  B-11 - HotWater Demand Branch 3,        !- Outlet Branch Name 3
  B-11 - HotWater Demand Branch 4,        !- Outlet Branch Name 4
  B-11 - HotWater Demand Branch 5,        !- Outlet Branch Name 5
  B-11 - HotWater Demand Branch 6,        !- Outlet Branch Name 6
  B-11 - HotWater Demand Branch 7,        !- Outlet Branch Name 7
  B-11 - HotWater Demand Branch 8,        !- Outlet Branch Name 8
  B-11 - HotWater Demand Branch 9,        !- Outlet Branch Name 9
  B-11 - HotWater Demand Branch 10,       !- Outlet Branch Name 10
  B-11 - HotWater Demand Branch 11,       !- Outlet Branch Name 11
  B-11 - HotWater Demand Branch 12,       !- Outlet Branch Name 12
  B-11 - HotWater Demand Branch 13,       !- Outlet Branch Name 13
  B-11 - HotWater Demand Branch 14,       !- Outlet Branch Name 14
  B-11 - HotWater Demand Branch 15,       !- Outlet Branch Name 15
  B-11 - HotWater Demand Branch 16,       !- Outlet Branch Name 16
  B-11 - HotWater Demand Branch 17,       !- Outlet Branch Name 17
  B-11 - HotWater Demand Branch 18,       !- Outlet Branch Name 18
  B-11 - HotWater Demand Branch 19,       !- Outlet Branch Name 19
  B-11 - HotWater Demand Branch 20,       !- Outlet Branch Name 20
  B-11 - HotWater Demand Branch 21,       !- Outlet Branch Name 21
  B-11 - HotWater Demand Branch 22,       !- Outlet Branch Name 22
  B-11 - HotWater Demand Branch 23,       !- Outlet Branch Name 23
  B-11 - HotWater Demand Branch 24,       !- Outlet Branch Name 24
  B-11 - HotWater Demand Bypass Branch;   !- Outlet Branch Name 25

Connector:Mixer,
  B-11 - HotWater Demand Mixer,           !- Name
  B-11 - HotWater Demand Outlet Branch,   !- Outlet Branch Name
  B-11 - HotWater Demand Branch 1,        !- Inlet Branch Name 1
  B-11 - HotWater Demand Branch 2,        !- Inlet Branch Name 2
  B-11 - HotWater Demand Branch 3,        !- Inlet Branch Name 3
  B-11 - HotWater Demand Branch 4,        !- Inlet Branch Name 4
  B-11 - HotWater Demand Branch 5,        !- Inlet Branch Name 5
  B-11 - HotWater Demand Branch 6,        !- Inlet Branch Name 6
  B-11 - HotWater Demand Branch 7,        !- Inlet Branch Name 7
  B-11 - HotWater Demand Branch 8,        !- Inlet Branch Name 8
  B-11 - HotWater Demand Branch 9,        !- Inlet Branch Name 9
  B-11 - HotWater Demand Branch 10,       !- Inlet Branch Name 10
  B-11 - HotWater Demand Branch 11,       !- Inlet Branch Name 11
  B-11 - HotWater Demand Branch 12,       !- Inlet Branch Name 12
  B-11 - HotWater Demand Branch 13,       !- Inlet Branch Name 13
  B-11 - HotWater Demand Branch 14,       !- Inlet Branch Name 14
  B-11 - HotWater Demand Branch 15,       !- Inlet Branch Name 15
  B-11 - HotWater Demand Branch 16,       !- Inlet Branch Name 16
  B-11 - HotWater Demand Branch 17,       !- Inlet Branch Name 17
  B-11 - HotWater Demand Branch 18,       !- Inlet Branch Name 18
  B-11 - HotWater Demand Branch 19,       !- Inlet Branch Name 19
  B-11 - HotWater Demand Branch 20,       !- Inlet Branch Name 20
  B-11 - HotWater Demand Branch 21,       !- Inlet Branch Name 21
  B-11 - HotWater Demand Branch 22,       !- Inlet Branch Name 22
  B-11 - HotWater Demand Branch 23,       !- Inlet Branch Name 23
  B-11 - HotWater Demand Branch 24,       !- Inlet Branch Name 24
  B-11 - HotWater Demand Bypass Branch;   !- Inlet Branch Name 25

Branch,
  B-11 - HotWater Demand Inlet Branch,    !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  B-11 - HotWater Demand Inlet Pipe,      !- Component Name 1
  B-11 - HotWater Demand Inlet Node,      !- Component Inlet Node Name 1
  B-11 - HotWater Demand Inlet Pipe Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Pipe:Adiabatic,
  B-11 - HotWater Demand Inlet Pipe,      !- Name
  B-11 - HotWater Demand Inlet Node,      !- Inlet Node Name
  B-11 - HotWater Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  B-11 - HotWater Demand Branch 1,        !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  AC(1)(2)5-Heat 2,                       !- Component Name 1
  B-11 - HotWater Demand Splitter Outlet Node 1, !- Component Inlet Node Name 1
  AC(1)(2)5-Heat 2 Water Outlet Node,     !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  B-11 - HotWater Demand Branch 2,        !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  1:VAV-1/7/9/116-TrmHeat 3,              !- Component Name 1
  B-11 - HotWater Demand Splitter Outlet Node 2, !- Component Inlet Node Name 1
  1:VAV-1/7/9/116-TrmHeat 3 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  B-11 - HotWater Demand Branch 3,        !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  1: VAV-347-TrmHeat 4,                   !- Component Name 1
  B-11 - HotWater Demand Splitter Outlet Node 3, !- Component Inlet Node Name 1
  1: VAV-347-TrmHeat 4 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  B-11 - HotWater Demand Branch 4,        !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  1: VAV-4/561-TrmHeat 5,                 !- Component Name 1
  B-11 - HotWater Demand Splitter Outlet Node 4, !- Component Inlet Node Name 1
  1: VAV-4/561-TrmHeat 5 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  B-11 - HotWater Demand Branch 5,        !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  1: VAV-667-TrmHeat 6,                   !- Component Name 1
  B-11 - HotWater Demand Splitter Outlet Node 5, !- Component Inlet Node Name 1
  1: VAV-667-TrmHeat 6 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  B-11 - HotWater Demand Branch 6,        !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  2: VAV-875-TrmHeat 7,                   !- Component Name 1
  B-11 - HotWater Demand Splitter Outlet Node 6, !- Component Inlet Node Name 1
  2: VAV-875-TrmHeat 7 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  B-11 - HotWater Demand Branch 7,        !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  2: VAV-1082-TrmHeat 8,                  !- Component Name 1
  B-11 - HotWater Demand Splitter Outlet Node 7, !- Component Inlet Node Name 1
  2: VAV-1082-TrmHeat 8 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  B-11 - HotWater Demand Branch 8,        !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  2: VAV-1299-TrmHeat 9,                  !- Component Name 1
  B-11 - HotWater Demand Splitter Outlet Node 8, !- Component Inlet Node Name 1
  2: VAV-1299-TrmHeat 9 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  B-11 - HotWater Demand Branch 9,        !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  2: VAV-13105-TrmHeat 10,                !- Component Name 1
  B-11 - HotWater Demand Splitter Outlet Node 9, !- Component Inlet Node Name 1
  2: VAV-13105-TrmHeat 10 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  B-11 - HotWater Demand Branch 10,       !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  3: VAV-14132-TrmHeat 11,                !- Component Name 1
  B-11 - HotWater Demand Splitter Outlet Node 10, !- Component Inlet Node Name 1
  3: VAV-14132-TrmHeat 11 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  B-11 - HotWater Demand Branch 11,       !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  3: VAV-15139-TrmHeat 12,                !- Component Name 1
  B-11 - HotWater Demand Splitter Outlet Node 11, !- Component Inlet Node Name 1
  3: VAV-15139-TrmHeat 12 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  B-11 - HotWater Demand Branch 12,       !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  3: VAV-16/19163-TrmHeat 13,             !- Component Name 1
  B-11 - HotWater Demand Splitter Outlet Node 12, !- Component Inlet Node Name 1
  3: VAV-16/19163-TrmHeat 13 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  B-11 - HotWater Demand Branch 13,       !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  3: VAV-17/18/20169-TrmHeat 14,          !- Component Name 1
  B-11 - HotWater Demand Splitter Outlet Node 13, !- Component Inlet Node Name 1
  3: VAV-17/18/20169-TrmHeat 14 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  B-11 - HotWater Demand Branch 14,       !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  3: VAV-21197-TrmHeat 15,                !- Component Name 1
  B-11 - HotWater Demand Splitter Outlet Node 14, !- Component Inlet Node Name 1
  3: VAV-21197-TrmHeat 15 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  B-11 - HotWater Demand Branch 15,       !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  4: VAV-22204-TrmHeat 16,                !- Component Name 1
  B-11 - HotWater Demand Splitter Outlet Node 15, !- Component Inlet Node Name 1
  4: VAV-22204-TrmHeat 16 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  B-11 - HotWater Demand Branch 16,       !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  4: VAV-23210-TrmHeat 17,                !- Component Name 1
  B-11 - HotWater Demand Splitter Outlet Node 16, !- Component Inlet Node Name 1
  4: VAV-23210-TrmHeat 17 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  B-11 - HotWater Demand Branch 17,       !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  4: VAV-24216-TrmHeat 18,                !- Component Name 1
  B-11 - HotWater Demand Splitter Outlet Node 17, !- Component Inlet Node Name 1
  4: VAV-24216-TrmHeat 18 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  B-11 - HotWater Demand Branch 18,       !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  4: VAV-25/27266-TrmHeat 19,             !- Component Name 1
  B-11 - HotWater Demand Splitter Outlet Node 18, !- Component Inlet Node Name 1
  4: VAV-25/27266-TrmHeat 19 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  B-11 - HotWater Demand Branch 19,       !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  4: VAV-26271-TrmHeat 20,                !- Component Name 1
  B-11 - HotWater Demand Splitter Outlet Node 19, !- Component Inlet Node Name 1
  4: VAV-26271-TrmHeat 20 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  B-11 - HotWater Demand Branch 20,       !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  4: VAV-28284-TrmHeat 21,                !- Component Name 1
  B-11 - HotWater Demand Splitter Outlet Node 20, !- Component Inlet Node Name 1
  4: VAV-28284-TrmHeat 21 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  B-11 - HotWater Demand Branch 21,       !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  4: VAV-29289-TrmHeat 22,                !- Component Name 1
  B-11 - HotWater Demand Splitter Outlet Node 21, !- Component Inlet Node Name 1
  4: VAV-29289-TrmHeat 22 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  B-11 - HotWater Demand Branch 22,       !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  4: VAV-30303-TrmHeat 23,                !- Component Name 1
  B-11 - HotWater Demand Splitter Outlet Node 22, !- Component Inlet Node Name 1
  4: VAV-30303-TrmHeat 23 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  B-11 - HotWater Demand Branch 23,       !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  4: VAV-31308-TrmHeat 24,                !- Component Name 1
  B-11 - HotWater Demand Splitter Outlet Node 23, !- Component Inlet Node Name 1
  4: VAV-31308-TrmHeat 24 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  B-11 - HotWater Demand Branch 24,       !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  4:VAV-32315-TrmHeat 25,                 !- Component Name 1
  B-11 - HotWater Demand Splitter Outlet Node 24, !- Component Inlet Node Name 1
  4:VAV-32315-TrmHeat 25 Water Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Branch,
  B-11 - HotWater Demand Bypass Branch,   !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  B-11 - HotWater Demand Bypass Pipe,     !- Component Name 1
  B-11 - HotWater Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  B-11 - HotWater Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
  Bypass;                                 !- Component Branch Control Type 1

Pipe:Adiabatic,
  B-11 - HotWater Demand Bypass Pipe,     !- Name
  B-11 - HotWater Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  B-11 - HotWater Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  B-11 - HotWater Demand Outlet Branch,   !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  B-11 - HotWater Demand Outlet Pipe,     !- Component Name 1
  B-11 - HotWater Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  B-11 - HotWater Demand Mixer Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Pipe:Adiabatic,
  B-11 - HotWater Demand Outlet Pipe,     !- Name
  B-11 - HotWater Demand Outlet Pipe Node, !- Inlet Node Name
  B-11 - HotWater Demand Mixer Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  B-11 - HotWater Operation Schemes,      !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  B-11 - HotWater Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  B-11 - HotWater Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  B-11 - HotWater Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  B-11 - HotWater Heating Equipment List, !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  B-12-0;                                 !- Equipment Name 1

PlantLoop,
  B-11 - SHW,                             !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  B-11 - SHW Operation Schemes,           !- Plant Equipment Operation Scheme Name
  B-11 - SHW Supply Mixer Outlet Node,    !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  B-11 - SHW Supply Inlet Node,           !- Plant Side Inlet Node Name
  B-11 - SHW Supply Mixer Outlet Node,    !- Plant Side Outlet Node Name
  B-11 - SHW Supply Branches,             !- Plant Side Branch List Name
  B-11 - SHW Supply Connector List,       !- Plant Side Connector List Name
  B-11 - SHW Demand Inlet Node,           !- Demand Side Inlet Node Name
  B-11 - SHW Demand Mixer Outlet Node,    !- Demand Side Outlet Node Name
  B-11 - SHW Demand Branches,             !- Demand Side Branch List Name
  B-11 - SHW Demand Connector List,       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  B-11 - SHW,                             !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  38.8888888888889,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  B-11 - SHW Supply Branches,             !- Name
  B-11 - SHW Supply Inlet Branch,         !- Branch Name 1
  B-11 - SHW Supply Branch 1,             !- Branch Name 2
  B-11 - SHW Supply Outlet Branch;        !- Branch Name 3

ConnectorList,
  B-11 - SHW Supply Connector List,       !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  B-11 - SHW Supply Splitter,             !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  B-11 - SHW Supply Mixer;                !- Connector Name 2

Connector:Splitter,
  B-11 - SHW Supply Splitter,             !- Name
  B-11 - SHW Supply Inlet Branch,         !- Inlet Branch Name
  B-11 - SHW Supply Branch 1;             !- Outlet Branch Name 1

Connector:Mixer,
  B-11 - SHW Supply Mixer,                !- Name
  B-11 - SHW Supply Outlet Branch,        !- Outlet Branch Name
  B-11 - SHW Supply Branch 1;             !- Inlet Branch Name 1

Branch,
  B-11 - SHW Supply Inlet Branch,         !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  {7503ba44-2d02-448e-87fa-d14522d68809}, !- Component Name 1
  B-11 - SHW Supply Inlet Node,           !- Component Inlet Node Name 1
  {7503ba44-2d02-448e-87fa-d14522d68809} Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Pump:VariableSpeed,
  {7503ba44-2d02-448e-87fa-d14522d68809}, !- Name
  B-11 - SHW Supply Inlet Node,           !- Inlet Node Name
  {7503ba44-2d02-448e-87fa-d14522d68809} Outlet Node, !- Outlet Node Name
  Autosize,                               !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  Autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

Branch,
  B-11 - SHW Supply Branch 1,             !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  WH-13,                                  !- Component Name 1
  B-11 - SHW Supply Splitter Outlet Node 1, !- Component Inlet Node Name 1
  WH-13 Supply Outlet Node,               !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterHeater:Mixed,
  WH-13,                                  !- Name
  0.492103531916081,                      !- Tank Volume {m3}
  WH-13 Setpoint Temp,                    !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  116935.356998717,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.97,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  WH-13 Ambient Temperature,              !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.5185984375,                           !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  0.5185984375,                           !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  B-11 - SHW Supply Splitter Outlet Node 1, !- Use Side Inlet Node Name
  WH-13 Supply Outlet Node,               !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

Branch,
  B-11 - SHW Supply Outlet Branch,        !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  B-11 - SHW Supply Outlet Pipe,          !- Component Name 1
  B-11 - SHW Supply Outlet Pipe Node,     !- Component Inlet Node Name 1
  B-11 - SHW Supply Mixer Outlet Node,    !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Pipe:Adiabatic,
  B-11 - SHW Supply Outlet Pipe,          !- Name
  B-11 - SHW Supply Outlet Pipe Node,     !- Inlet Node Name
  B-11 - SHW Supply Mixer Outlet Node;    !- Outlet Node Name

BranchList,
  B-11 - SHW Demand Branches,             !- Name
  B-11 - SHW Demand Inlet Branch,         !- Branch Name 1
  B-11 - SHW Demand Branch 1,             !- Branch Name 2
  B-11 - SHW Demand Branch 2,             !- Branch Name 3
  B-11 - SHW Demand Branch 3,             !- Branch Name 4
  B-11 - SHW Demand Branch 4,             !- Branch Name 5
  B-11 - SHW Demand Branch 5,             !- Branch Name 6
  B-11 - SHW Demand Branch 6,             !- Branch Name 7
  B-11 - SHW Demand Branch 7,             !- Branch Name 8
  B-11 - SHW Demand Branch 8,             !- Branch Name 9
  B-11 - SHW Demand Branch 9,             !- Branch Name 10
  B-11 - SHW Demand Branch 10,            !- Branch Name 11
  B-11 - SHW Demand Branch 11,            !- Branch Name 12
  B-11 - SHW Demand Branch 12,            !- Branch Name 13
  B-11 - SHW Demand Branch 13,            !- Branch Name 14
  B-11 - SHW Demand Branch 14,            !- Branch Name 15
  B-11 - SHW Demand Branch 15,            !- Branch Name 16
  B-11 - SHW Demand Branch 16,            !- Branch Name 17
  B-11 - SHW Demand Branch 17,            !- Branch Name 18
  B-11 - SHW Demand Branch 18,            !- Branch Name 19
  B-11 - SHW Demand Branch 19,            !- Branch Name 20
  B-11 - SHW Demand Branch 20,            !- Branch Name 21
  B-11 - SHW Demand Branch 21,            !- Branch Name 22
  B-11 - SHW Demand Branch 22,            !- Branch Name 23
  B-11 - SHW Demand Branch 23,            !- Branch Name 24
  B-11 - SHW Demand Branch 24,            !- Branch Name 25
  B-11 - SHW Demand Branch 25,            !- Branch Name 26
  B-11 - SHW Demand Branch 26,            !- Branch Name 27
  B-11 - SHW Demand Bypass Branch,        !- Branch Name 28
  B-11 - SHW Demand Outlet Branch;        !- Branch Name 29

ConnectorList,
  B-11 - SHW Demand Connector List,       !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  B-11 - SHW Demand Splitter,             !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  B-11 - SHW Demand Mixer;                !- Connector Name 2

Connector:Splitter,
  B-11 - SHW Demand Splitter,             !- Name
  B-11 - SHW Demand Inlet Branch,         !- Inlet Branch Name
  B-11 - SHW Demand Branch 1,             !- Outlet Branch Name 1
  B-11 - SHW Demand Branch 2,             !- Outlet Branch Name 2
  B-11 - SHW Demand Branch 3,             !- Outlet Branch Name 3
  B-11 - SHW Demand Branch 4,             !- Outlet Branch Name 4
  B-11 - SHW Demand Branch 5,             !- Outlet Branch Name 5
  B-11 - SHW Demand Branch 6,             !- Outlet Branch Name 6
  B-11 - SHW Demand Branch 7,             !- Outlet Branch Name 7
  B-11 - SHW Demand Branch 8,             !- Outlet Branch Name 8
  B-11 - SHW Demand Branch 9,             !- Outlet Branch Name 9
  B-11 - SHW Demand Branch 10,            !- Outlet Branch Name 10
  B-11 - SHW Demand Branch 11,            !- Outlet Branch Name 11
  B-11 - SHW Demand Branch 12,            !- Outlet Branch Name 12
  B-11 - SHW Demand Branch 13,            !- Outlet Branch Name 13
  B-11 - SHW Demand Branch 14,            !- Outlet Branch Name 14
  B-11 - SHW Demand Branch 15,            !- Outlet Branch Name 15
  B-11 - SHW Demand Branch 16,            !- Outlet Branch Name 16
  B-11 - SHW Demand Branch 17,            !- Outlet Branch Name 17
  B-11 - SHW Demand Branch 18,            !- Outlet Branch Name 18
  B-11 - SHW Demand Branch 19,            !- Outlet Branch Name 19
  B-11 - SHW Demand Branch 20,            !- Outlet Branch Name 20
  B-11 - SHW Demand Branch 21,            !- Outlet Branch Name 21
  B-11 - SHW Demand Branch 22,            !- Outlet Branch Name 22
  B-11 - SHW Demand Branch 23,            !- Outlet Branch Name 23
  B-11 - SHW Demand Branch 24,            !- Outlet Branch Name 24
  B-11 - SHW Demand Branch 25,            !- Outlet Branch Name 25
  B-11 - SHW Demand Branch 26,            !- Outlet Branch Name 26
  B-11 - SHW Demand Bypass Branch;        !- Outlet Branch Name 27

Connector:Mixer,
  B-11 - SHW Demand Mixer,                !- Name
  B-11 - SHW Demand Outlet Branch,        !- Outlet Branch Name
  B-11 - SHW Demand Branch 1,             !- Inlet Branch Name 1
  B-11 - SHW Demand Branch 2,             !- Inlet Branch Name 2
  B-11 - SHW Demand Branch 3,             !- Inlet Branch Name 3
  B-11 - SHW Demand Branch 4,             !- Inlet Branch Name 4
  B-11 - SHW Demand Branch 5,             !- Inlet Branch Name 5
  B-11 - SHW Demand Branch 6,             !- Inlet Branch Name 6
  B-11 - SHW Demand Branch 7,             !- Inlet Branch Name 7
  B-11 - SHW Demand Branch 8,             !- Inlet Branch Name 8
  B-11 - SHW Demand Branch 9,             !- Inlet Branch Name 9
  B-11 - SHW Demand Branch 10,            !- Inlet Branch Name 10
  B-11 - SHW Demand Branch 11,            !- Inlet Branch Name 11
  B-11 - SHW Demand Branch 12,            !- Inlet Branch Name 12
  B-11 - SHW Demand Branch 13,            !- Inlet Branch Name 13
  B-11 - SHW Demand Branch 14,            !- Inlet Branch Name 14
  B-11 - SHW Demand Branch 15,            !- Inlet Branch Name 15
  B-11 - SHW Demand Branch 16,            !- Inlet Branch Name 16
  B-11 - SHW Demand Branch 17,            !- Inlet Branch Name 17
  B-11 - SHW Demand Branch 18,            !- Inlet Branch Name 18
  B-11 - SHW Demand Branch 19,            !- Inlet Branch Name 19
  B-11 - SHW Demand Branch 20,            !- Inlet Branch Name 20
  B-11 - SHW Demand Branch 21,            !- Inlet Branch Name 21
  B-11 - SHW Demand Branch 22,            !- Inlet Branch Name 22
  B-11 - SHW Demand Branch 23,            !- Inlet Branch Name 23
  B-11 - SHW Demand Branch 24,            !- Inlet Branch Name 24
  B-11 - SHW Demand Branch 25,            !- Inlet Branch Name 25
  B-11 - SHW Demand Branch 26,            !- Inlet Branch Name 26
  B-11 - SHW Demand Bypass Branch;        !- Inlet Branch Name 27

Branch,
  B-11 - SHW Demand Inlet Branch,         !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  B-11 - SHW Demand Inlet Pipe,           !- Component Name 1
  B-11 - SHW Demand Inlet Node,           !- Component Inlet Node Name 1
  B-11 - SHW Demand Inlet Pipe Node,      !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Pipe:Adiabatic,
  B-11 - SHW Demand Inlet Pipe,           !- Name
  B-11 - SHW Demand Inlet Node,           !- Inlet Node Name
  B-11 - SHW Demand Inlet Pipe Node;      !- Outlet Node Name

Branch,
  B-11 - SHW Demand Branch 1,             !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-1-1:VAV-1/7/9/11 Water Use Connection, !- Component Name 1
  B-11 - SHW Demand Splitter Outlet Node 1, !- Component Inlet Node Name 1
  S-1-1:VAV-1/7/9/11 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-1-1:VAV-1/7/9/11 Water Use Connection, !- Name
  B-11 - SHW Demand Splitter Outlet Node 1, !- Inlet Node Name
  S-1-1:VAV-1/7/9/11 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-1-1:VAV-1/7/9/11 Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-1-1:VAV-1/7/9/11 Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-1-1:VAV-1/7/9/11 Target SHW Temp;     !- Target Temperature Schedule Name

Branch,
  B-11 - SHW Demand Branch 2,             !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-2-1: VAV-3 Water Use Connection,      !- Component Name 1
  B-11 - SHW Demand Splitter Outlet Node 2, !- Component Inlet Node Name 1
  S-2-1: VAV-3 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-2-1: VAV-3 Water Use Connection,      !- Name
  B-11 - SHW Demand Splitter Outlet Node 2, !- Inlet Node Name
  S-2-1: VAV-3 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-2-1: VAV-3 Water Use Equipment;       !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-2-1: VAV-3 Water Use Equipment,       !- Name
  General,                                !- End-Use Subcategory
  7.79794827497789e-007,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-2-1: VAV-3 Target SHW Temp;           !- Target Temperature Schedule Name

Branch,
  B-11 - SHW Demand Branch 3,             !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-3-1: VAV-4/5 Water Use Connection,    !- Component Name 1
  B-11 - SHW Demand Splitter Outlet Node 3, !- Component Inlet Node Name 1
  S-3-1: VAV-4/5 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-3-1: VAV-4/5 Water Use Connection,    !- Name
  B-11 - SHW Demand Splitter Outlet Node 3, !- Inlet Node Name
  S-3-1: VAV-4/5 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-3-1: VAV-4/5 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-3-1: VAV-4/5 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-3-1: VAV-4/5 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  B-11 - SHW Demand Branch 4,             !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-4-1: VAV-6 Water Use Connection,      !- Component Name 1
  B-11 - SHW Demand Splitter Outlet Node 4, !- Component Inlet Node Name 1
  S-4-1: VAV-6 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-4-1: VAV-6 Water Use Connection,      !- Name
  B-11 - SHW Demand Splitter Outlet Node 4, !- Inlet Node Name
  S-4-1: VAV-6 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-4-1: VAV-6 Water Use Equipment;       !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-4-1: VAV-6 Water Use Equipment,       !- Name
  General,                                !- End-Use Subcategory
  3.1513553101549e-007,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-4-1: VAV-6 Target SHW Temp;           !- Target Temperature Schedule Name

Branch,
  B-11 - SHW Demand Branch 5,             !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-5-1: UNCON Parking Water Use Connection, !- Component Name 1
  B-11 - SHW Demand Splitter Outlet Node 5, !- Component Inlet Node Name 1
  S-5-1: UNCON Parking Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-5-1: UNCON Parking Water Use Connection, !- Name
  B-11 - SHW Demand Splitter Outlet Node 5, !- Inlet Node Name
  S-5-1: UNCON Parking Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-5-1: UNCON Parking Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-5-1: UNCON Parking Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-5-1: UNCON Parking Target SHW Temp;   !- Target Temperature Schedule Name

Branch,
  B-11 - SHW Demand Branch 6,             !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-10-2: UNCON Parking Water Use Connection, !- Component Name 1
  B-11 - SHW Demand Splitter Outlet Node 6, !- Component Inlet Node Name 1
  S-10-2: UNCON Parking Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-10-2: UNCON Parking Water Use Connection, !- Name
  B-11 - SHW Demand Splitter Outlet Node 6, !- Inlet Node Name
  S-10-2: UNCON Parking Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-10-2: UNCON Parking Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-10-2: UNCON Parking Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-10-2: UNCON Parking Target SHW Temp;  !- Target Temperature Schedule Name

Branch,
  B-11 - SHW Demand Branch 7,             !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-26-1: FC IT-1 Water Use Connection,   !- Component Name 1
  B-11 - SHW Demand Splitter Outlet Node 7, !- Component Inlet Node Name 1
  S-26-1: FC IT-1 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-26-1: FC IT-1 Water Use Connection,   !- Name
  B-11 - SHW Demand Splitter Outlet Node 7, !- Inlet Node Name
  S-26-1: FC IT-1 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-26-1: FC IT-1 Water Use Equipment;    !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-26-1: FC IT-1 Water Use Equipment,    !- Name
  General,                                !- End-Use Subcategory
  1.51605741947993e-007,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-26-1: FC IT-1 Target SHW Temp;        !- Target Temperature Schedule Name

Branch,
  B-11 - SHW Demand Branch 8,             !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-6-2: VAV-8 Water Use Connection,      !- Component Name 1
  B-11 - SHW Demand Splitter Outlet Node 8, !- Component Inlet Node Name 1
  S-6-2: VAV-8 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-6-2: VAV-8 Water Use Connection,      !- Name
  B-11 - SHW Demand Splitter Outlet Node 8, !- Inlet Node Name
  S-6-2: VAV-8 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-6-2: VAV-8 Water Use Equipment;       !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-6-2: VAV-8 Water Use Equipment,       !- Name
  General,                                !- End-Use Subcategory
  2.10090354010327e-007,                  !- Peak Flow Rate {m3/s}
  ManufacturingServiceHotWater,           !- Flow Rate Fraction Schedule Name
  S-6-2: VAV-8 Target SHW Temp;           !- Target Temperature Schedule Name

Branch,
  B-11 - SHW Demand Branch 9,             !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-7-2: VAV-10 Water Use Connection,     !- Component Name 1
  B-11 - SHW Demand Splitter Outlet Node 9, !- Component Inlet Node Name 1
  S-7-2: VAV-10 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-7-2: VAV-10 Water Use Connection,     !- Name
  B-11 - SHW Demand Splitter Outlet Node 9, !- Inlet Node Name
  S-7-2: VAV-10 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-7-2: VAV-10 Water Use Equipment;      !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-7-2: VAV-10 Water Use Equipment,      !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  ManufacturingServiceHotWater,           !- Flow Rate Fraction Schedule Name
  S-7-2: VAV-10 Target SHW Temp;          !- Target Temperature Schedule Name

Branch,
  B-11 - SHW Demand Branch 10,            !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-8-2: VAV-12 Water Use Connection,     !- Component Name 1
  B-11 - SHW Demand Splitter Outlet Node 10, !- Component Inlet Node Name 1
  S-8-2: VAV-12 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-8-2: VAV-12 Water Use Connection,     !- Name
  B-11 - SHW Demand Splitter Outlet Node 10, !- Inlet Node Name
  S-8-2: VAV-12 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-8-2: VAV-12 Water Use Equipment;      !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-8-2: VAV-12 Water Use Equipment,      !- Name
  General,                                !- End-Use Subcategory
  6.47305415058845e-007,                  !- Peak Flow Rate {m3/s}
  ManufacturingServiceHotWater,           !- Flow Rate Fraction Schedule Name
  S-8-2: VAV-12 Target SHW Temp;          !- Target Temperature Schedule Name

Branch,
  B-11 - SHW Demand Branch 11,            !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-9-2: VAV-13 Water Use Connection,     !- Component Name 1
  B-11 - SHW Demand Splitter Outlet Node 11, !- Component Inlet Node Name 1
  S-9-2: VAV-13 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-9-2: VAV-13 Water Use Connection,     !- Name
  B-11 - SHW Demand Splitter Outlet Node 11, !- Inlet Node Name
  S-9-2: VAV-13 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-9-2: VAV-13 Water Use Equipment;      !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-9-2: VAV-13 Water Use Equipment,      !- Name
  General,                                !- End-Use Subcategory
  1.47252518396427e-006,                  !- Peak Flow Rate {m3/s}
  ManufacturingServiceHotWater,           !- Flow Rate Fraction Schedule Name
  S-9-2: VAV-13 Target SHW Temp;          !- Target Temperature Schedule Name

Branch,
  B-11 - SHW Demand Branch 12,            !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-11-3: VAV-14 Water Use Connection,    !- Component Name 1
  B-11 - SHW Demand Splitter Outlet Node 12, !- Component Inlet Node Name 1
  S-11-3: VAV-14 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-11-3: VAV-14 Water Use Connection,    !- Name
  B-11 - SHW Demand Splitter Outlet Node 12, !- Inlet Node Name
  S-11-3: VAV-14 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-11-3: VAV-14 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-11-3: VAV-14 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  ManufacturingServiceHotWater,           !- Flow Rate Fraction Schedule Name
  S-11-3: VAV-14 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  B-11 - SHW Demand Branch 13,            !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-12-3: VAV-15 Water Use Connection,    !- Component Name 1
  B-11 - SHW Demand Splitter Outlet Node 13, !- Component Inlet Node Name 1
  S-12-3: VAV-15 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-12-3: VAV-15 Water Use Connection,    !- Name
  B-11 - SHW Demand Splitter Outlet Node 13, !- Inlet Node Name
  S-12-3: VAV-15 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-12-3: VAV-15 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-12-3: VAV-15 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-12-3: VAV-15 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  B-11 - SHW Demand Branch 14,            !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-13-3: VAV-16/19 Water Use Connection, !- Component Name 1
  B-11 - SHW Demand Splitter Outlet Node 14, !- Component Inlet Node Name 1
  S-13-3: VAV-16/19 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-13-3: VAV-16/19 Water Use Connection, !- Name
  B-11 - SHW Demand Splitter Outlet Node 14, !- Inlet Node Name
  S-13-3: VAV-16/19 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-13-3: VAV-16/19 Water Use Equipment;  !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-13-3: VAV-16/19 Water Use Equipment,  !- Name
  General,                                !- End-Use Subcategory
  4.88885931899706e-006,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-13-3: VAV-16/19 Target SHW Temp;      !- Target Temperature Schedule Name

Branch,
  B-11 - SHW Demand Branch 15,            !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-14-3: VAV-17/18/20 Water Use Connection, !- Component Name 1
  B-11 - SHW Demand Splitter Outlet Node 15, !- Component Inlet Node Name 1
  S-14-3: VAV-17/18/20 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-14-3: VAV-17/18/20 Water Use Connection, !- Name
  B-11 - SHW Demand Splitter Outlet Node 15, !- Inlet Node Name
  S-14-3: VAV-17/18/20 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-14-3: VAV-17/18/20 Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-14-3: VAV-17/18/20 Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  1.42521805169738e-005,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-14-3: VAV-17/18/20 Target SHW Temp;   !- Target Temperature Schedule Name

Branch,
  B-11 - SHW Demand Branch 16,            !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-15-3: VAV-21 Water Use Connection,    !- Component Name 1
  B-11 - SHW Demand Splitter Outlet Node 16, !- Component Inlet Node Name 1
  S-15-3: VAV-21 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-15-3: VAV-21 Water Use Connection,    !- Name
  B-11 - SHW Demand Splitter Outlet Node 16, !- Inlet Node Name
  S-15-3: VAV-21 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-15-3: VAV-21 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-15-3: VAV-21 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  4.60384935676233e-007,                  !- Peak Flow Rate {m3/s}
  RetailServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-15-3: VAV-21 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  B-11 - SHW Demand Branch 17,            !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-16-4: VAV-22 Water Use Connection,    !- Component Name 1
  B-11 - SHW Demand Splitter Outlet Node 17, !- Component Inlet Node Name 1
  S-16-4: VAV-22 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-16-4: VAV-22 Water Use Connection,    !- Name
  B-11 - SHW Demand Splitter Outlet Node 17, !- Inlet Node Name
  S-16-4: VAV-22 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-16-4: VAV-22 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-16-4: VAV-22 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  2.32802824714146e-007,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-16-4: VAV-22 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  B-11 - SHW Demand Branch 18,            !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-17-4: VAV-23 Water Use Connection,    !- Component Name 1
  B-11 - SHW Demand Splitter Outlet Node 18, !- Component Inlet Node Name 1
  S-17-4: VAV-23 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-17-4: VAV-23 Water Use Connection,    !- Name
  B-11 - SHW Demand Splitter Outlet Node 18, !- Inlet Node Name
  S-17-4: VAV-23 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-17-4: VAV-23 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-17-4: VAV-23 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  2.25232001146206e-007,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-17-4: VAV-23 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  B-11 - SHW Demand Branch 19,            !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-18-4: VAV-24 Water Use Connection,    !- Component Name 1
  B-11 - SHW Demand Splitter Outlet Node 19, !- Component Inlet Node Name 1
  S-18-4: VAV-24 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-18-4: VAV-24 Water Use Connection,    !- Name
  B-11 - SHW Demand Splitter Outlet Node 19, !- Inlet Node Name
  S-18-4: VAV-24 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-18-4: VAV-24 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-18-4: VAV-24 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  1.91447200974275e-006,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-18-4: VAV-24 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  B-11 - SHW Demand Branch 20,            !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-19-4: VAV-25/27 Water Use Connection, !- Component Name 1
  B-11 - SHW Demand Splitter Outlet Node 20, !- Component Inlet Node Name 1
  S-19-4: VAV-25/27 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-19-4: VAV-25/27 Water Use Connection, !- Name
  B-11 - SHW Demand Splitter Outlet Node 20, !- Inlet Node Name
  S-19-4: VAV-25/27 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-19-4: VAV-25/27 Water Use Equipment;  !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-19-4: VAV-25/27 Water Use Equipment,  !- Name
  General,                                !- End-Use Subcategory
  1.24066871219612e-006,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-19-4: VAV-25/27 Target SHW Temp;      !- Target Temperature Schedule Name

Branch,
  B-11 - SHW Demand Branch 21,            !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-20-4: VAV-26 Water Use Connection,    !- Component Name 1
  B-11 - SHW Demand Splitter Outlet Node 21, !- Component Inlet Node Name 1
  S-20-4: VAV-26 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-20-4: VAV-26 Water Use Connection,    !- Name
  B-11 - SHW Demand Splitter Outlet Node 21, !- Inlet Node Name
  S-20-4: VAV-26 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-20-4: VAV-26 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-20-4: VAV-26 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  2.4227897221335e-006,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-20-4: VAV-26 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  B-11 - SHW Demand Branch 22,            !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-21-4: VAV-28 Water Use Connection,    !- Component Name 1
  B-11 - SHW Demand Splitter Outlet Node 22, !- Component Inlet Node Name 1
  S-21-4: VAV-28 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-21-4: VAV-28 Water Use Connection,    !- Name
  B-11 - SHW Demand Splitter Outlet Node 22, !- Inlet Node Name
  S-21-4: VAV-28 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-21-4: VAV-28 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-21-4: VAV-28 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  4.90291791776142e-006,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-21-4: VAV-28 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  B-11 - SHW Demand Branch 23,            !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-22-4: VAV-29 Water Use Connection,    !- Component Name 1
  B-11 - SHW Demand Splitter Outlet Node 23, !- Component Inlet Node Name 1
  S-22-4: VAV-29 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-22-4: VAV-29 Water Use Connection,    !- Name
  B-11 - SHW Demand Splitter Outlet Node 23, !- Inlet Node Name
  S-22-4: VAV-29 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-22-4: VAV-29 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-22-4: VAV-29 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  4.27457110672062e-006,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-22-4: VAV-29 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  B-11 - SHW Demand Branch 24,            !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-23-4: VAV-30 Water Use Connection,    !- Component Name 1
  B-11 - SHW Demand Splitter Outlet Node 24, !- Component Inlet Node Name 1
  S-23-4: VAV-30 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-23-4: VAV-30 Water Use Connection,    !- Name
  B-11 - SHW Demand Splitter Outlet Node 24, !- Inlet Node Name
  S-23-4: VAV-30 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-23-4: VAV-30 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-23-4: VAV-30 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  4.1641632630215e-007,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-23-4: VAV-30 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  B-11 - SHW Demand Branch 25,            !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-24-4: VAV-31 Water Use Connection,    !- Component Name 1
  B-11 - SHW Demand Splitter Outlet Node 25, !- Component Inlet Node Name 1
  S-24-4: VAV-31 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-24-4: VAV-31 Water Use Connection,    !- Name
  B-11 - SHW Demand Splitter Outlet Node 25, !- Inlet Node Name
  S-24-4: VAV-31 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-24-4: VAV-31 Water Use Equipment;     !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-24-4: VAV-31 Water Use Equipment,     !- Name
  General,                                !- End-Use Subcategory
  8.07594471037955e-007,                  !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-24-4: VAV-31 Target SHW Temp;         !- Target Temperature Schedule Name

Branch,
  B-11 - SHW Demand Branch 26,            !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  S-25-4:VAV-32 Water Use Connection,     !- Component Name 1
  B-11 - SHW Demand Splitter Outlet Node 26, !- Component Inlet Node Name 1
  S-25-4:VAV-32 Water Use Connection Outlet Node, !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

WaterUse:Connections,
  S-25-4:VAV-32 Water Use Connection,     !- Name
  B-11 - SHW Demand Splitter Outlet Node 26, !- Inlet Node Name
  S-25-4:VAV-32 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  S-25-4:VAV-32 Water Use Equipment;      !- Water Use Equipment Name 1

WaterUse:Equipment,
  S-25-4:VAV-32 Water Use Equipment,      !- Name
  General,                                !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  S-25-4:VAV-32 Target SHW Temp;          !- Target Temperature Schedule Name

Branch,
  B-11 - SHW Demand Bypass Branch,        !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  B-11 - SHW Demand Bypass Pipe,          !- Component Name 1
  B-11 - SHW Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  B-11 - SHW Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
  Bypass;                                 !- Component Branch Control Type 1

Pipe:Adiabatic,
  B-11 - SHW Demand Bypass Pipe,          !- Name
  B-11 - SHW Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  B-11 - SHW Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  B-11 - SHW Demand Outlet Branch,        !- Name
  ,                                       !- Maximum Flow Rate {m3/s}
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  B-11 - SHW Demand Outlet Pipe,          !- Component Name 1
  B-11 - SHW Demand Outlet Pipe Node,     !- Component Inlet Node Name 1
  B-11 - SHW Demand Mixer Outlet Node,    !- Component Outlet Node Name 1
  Passive;                                !- Component Branch Control Type 1

Pipe:Adiabatic,
  B-11 - SHW Demand Outlet Pipe,          !- Name
  B-11 - SHW Demand Outlet Pipe Node,     !- Inlet Node Name
  B-11 - SHW Demand Mixer Outlet Node;    !- Outlet Node Name

PlantEquipmentOperationSchemes,
  B-11 - SHW Operation Schemes,           !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  B-11 - SHW Heating Operation Scheme,    !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  B-11 - SHW Heating Operation Scheme,    !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  B-11 - SHW Heating Equipment List;      !- Range Equipment List Name 1

PlantEquipmentList,
  B-11 - SHW Heating Equipment List,      !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  WH-13;                                  !- Equipment Name 1

RunPeriodControl:SpecialDays,
  Christmas Day,                          !- Name
  12/25,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,                           !- Name
  2nd Monday in Oct,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,                       !- Name
  7/4,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,                              !- Name
  1st Monday in Sep,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Martin Luther King Day,                 !- Name
  3rd Monday in Jan,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,                           !- Name
  Last Monday in May,                     !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  New Year's Day,                         !- Name
  1/1,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,                         !- Name
  3rd Monday in Feb,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving Day,                       !- Name
  4th Thursday in Nov,                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,                           !- Name
  11/11,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OutputControl:ReportingTolerances,
  0.56,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.56;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  OAKLAND-METROPOLITAN-ARP Design_Conditions, !- Name
  37.8,                                   !- Latitude {deg}
  -122.42,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  15.8496;                                !- Elevation {m}

Site:WaterMainsTemperature,
  Schedule,                               !- Calculation Method
  WaterMainCZ03;                          !- Temperature Schedule Name

SizingPeriod:DesignDay,
  OAKLAND-METROPOLITAN-ARP Ann Clg 0.4% Condns DB=>MCWB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  29,                                     !- Maximum Dry-Bulb Temperature {C}
  9.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101313,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  315,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.355,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.502;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  OAKLAND-METROPOLITAN-ARP Ann Clg 0.4% Condns DP=>MCDB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  20.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  16,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101313,                                 !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  315,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.355,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.502;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  OAKLAND-METROPOLITAN-ARP Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  3,                                      !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  3,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101313,                                 !- Barometric Pressure {Pa}
  1.6,                                    !- Wind Speed {m/s}
  45,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  OAKLAND-METROPOLITAN-ARP AUG Clg 0.4% Condns DB=>MCWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.2,                                   !- Maximum Dry-Bulb Temperature {C}
  8.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101313,                                 !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  292,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.369,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.421;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  OAKLAND-METROPOLITAN-ARP JUL Clg 0.4% Condns DB=>MCWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  7.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101313,                                 !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.374,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.387;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  OAKLAND-METROPOLITAN-ARP JUN Clg 0.4% Condns DB=>MCWB, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101313,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  315,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.354,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.493;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  OAKLAND-METROPOLITAN-ARP NOV Clg 0.4% Condns DB=>MCWB, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  23.3,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101313,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.321,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.602;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  OAKLAND-METROPOLITAN-ARP OCT Clg 0.4% Condns DB=>MCWB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101313,                                 !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  45,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.338,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.525;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  OAKLAND-METROPOLITAN-ARP SEP Clg 0.4% Condns DB=>MCWB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101313,                                 !- Barometric Pressure {Pa}
  5.5,                                    !- Wind Speed {m/s}
  292,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.355,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.502;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

Curve:Cubic,
  FanVSDGoodSpResetPwrRatio_fCFMRatio,    !- Name
  0.04076,                                !- Coefficient1 Constant
  0.088045,                               !- Coefficient2 x
  -0.072926,                              !- Coefficient3 x**2
  0.94374,                                !- Coefficient4 x**3
  0.342,                                  !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.1,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Cubic,
  PumpVSDNoRstEPPwrRatio_fGPMRatio,       !- Name
  0.103,                                  !- Coefficient1 Constant
  -0.04,                                  !- Coefficient2 x
  0.767,                                  !- Coefficient3 x**2
  0.1679,                                 !- Coefficient4 x**3
  0.2,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.13,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

SetpointManager:Scheduled,
  {97966a17-a4aa-4b24-8dc1-6c3178695dc2}, !- Name
  Temperature,                            !- Control Variable
  B-11 - HotWater Supply Temp Schedule,   !- Schedule Name
  B-11 - HotWater Supply Mixer Outlet Node; !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  {bb72cc31-6118-4815-a907-869af1198602}, !- Name
  Temperature,                            !- Control Variable
  B-11 - SHW Supply Temp Schedule,        !- Schedule Name
  B-11 - SHW Supply Mixer Outlet Node;    !- Setpoint Node or NodeList Name

Output:Meter:MeterFileOnly,
  Cooling:Gas,                            !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrig:InteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:DistrictHeating,                   !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:Gas,                               !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Reg Ltg:ExteriorLights:Electricity,     !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NonReg Ltg:ExteriorLights:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:ExteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:DistrictHeating,                !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:Gas,                  !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:InteriorEquipment:Gas,       !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Internal Transport:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:DistrictHeating,         !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:InteriorEquipment:Gas,          !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:Gas,                     !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NonComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:DistrictCooling,                  !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:Gas,                  !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:Electricity,                 !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:DistrictHeating,      !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:Gas,                     !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Gas:Facility,                           !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictHeating:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:Electricity,                      !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:Gas,                      !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrig:ExteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:DistrictHeating,      !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:DistrictHeating,          !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:Gas,                       !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:InteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:Gas,                       !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:DistrictHeating,                !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:ExteriorEquipment:Gas,       !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:Gas,                      !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:DistrictHeating,          !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:Gas,                         !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:DistrictHeating,                  !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:Electricity,                       !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:DistrictHeating,             !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:Gas,                       !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:Gas,                              !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:DistrictCooling,                   !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:ExteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:DistrictCooling,             !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:Gas,                            !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictCooling:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:ExteriorEquipment:Gas,          !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:DistrictHeating,         !- Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML,                                   !- Column Separator
  InchPound;                              !- Unit Conversion

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

